<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Lithuania BESS Market Analysis — Birdview Energy</title>
    <script src="https://cdn.plot.ly/plotly-2.27.0.min.js"></script>
    <style>
        :root {
            --primary: #1F4E79;
            --accent: #2E75B6;
            --green: #70AD47;
            --solar: #FFC000;
            --red: #C00000;
            --bg: #F8F9FA;
            --card: #FFFFFF;
            --text: #2C3E50;
            --muted: #6C757D;
            --border: #DEE2E6;
        }
        * { margin: 0; padding: 0; box-sizing: border-box; }
        body {
            font-family: 'Segoe UI', -apple-system, BlinkMacSystemFont, sans-serif;
            background: var(--bg);
            color: var(--text);
            line-height: 1.6;
        }
        .container { max-width: 1400px; margin: 0 auto; padding: 20px; }
        header {
            background: linear-gradient(135deg, var(--primary), var(--accent));
            color: white; padding: 40px 0; margin-bottom: 30px;
        }
        header h1 { font-size: 2.2em; font-weight: 700; }
        header p { font-size: 1.1em; opacity: 0.9; margin-top: 8px; }
        .badge { display: inline-block; background: rgba(255,255,255,0.2); padding: 4px 12px;
                  border-radius: 20px; font-size: 0.85em; margin-top: 10px; }
        .grid { display: grid; grid-template-columns: repeat(auto-fit, minmax(320px, 1fr)); gap: 20px; margin-bottom: 30px; }
        .card {
            background: var(--card); border-radius: 12px; padding: 24px;
            box-shadow: 0 2px 8px rgba(0,0,0,0.08); border: 1px solid var(--border);
        }
        .card-full { grid-column: 1 / -1; }
        .card h2 { color: var(--primary); font-size: 1.3em; margin-bottom: 16px;
                    padding-bottom: 8px; border-bottom: 2px solid var(--accent); }
        .card h3 { color: var(--accent); font-size: 1.1em; margin: 16px 0 8px; }
        .stat-grid { display: grid; grid-template-columns: repeat(auto-fit, minmax(150px, 1fr)); gap: 12px; }
        .stat {
            background: var(--bg); border-radius: 8px; padding: 16px; text-align: center;
        }
        .stat .value { font-size: 1.8em; font-weight: 700; color: var(--primary); }
        .stat .label { font-size: 0.85em; color: var(--muted); margin-top: 4px; }
        .stat.green .value { color: var(--green); }
        .stat.solar .value { color: #E6A800; }
        .stat.red .value { color: var(--red); }
        table { width: 100%; border-collapse: collapse; margin: 12px 0; font-size: 0.9em; }
        th { background: var(--primary); color: white; padding: 10px 8px; text-align: center;
             font-weight: 600; }
        td { padding: 8px; text-align: center; border-bottom: 1px solid var(--border); }
        tr:nth-child(even) { background: #F8F9FA; }
        tr:hover { background: #EBF5FB; }
        .forecast { background: #FFF8E1 !important; }
        .forecast:hover { background: #FFF3CD !important; }
        .tag { display: inline-block; padding: 2px 10px; border-radius: 12px; font-size: 0.8em;
                font-weight: 600; }
        .tag-green { background: #D4EDDA; color: #155724; }
        .tag-yellow { background: #FFF3CD; color: #856404; }
        .tag-orange { background: #FFE0B2; color: #E65100; }
        .tag-red { background: #F8D7DA; color: #721C24; }
        .chart { width: 100%; min-height: 400px; }
        .insight {
            background: linear-gradient(135deg, #EBF5FB, #D4E6F1);
            border-left: 4px solid var(--accent);
            padding: 16px 20px; border-radius: 0 8px 8px 0; margin: 12px 0;
        }
        .insight strong { color: var(--primary); }
        .bullet { margin: 6px 0; padding-left: 20px; position: relative; }
        .bullet::before { content: "\2022"; position: absolute; left: 4px; color: var(--accent); font-weight: bold; }
        .section-divider {
            margin: 40px 0 30px; padding: 20px 0; border-top: 3px solid var(--accent);
        }
        .section-divider h2 { font-size: 1.6em; color: var(--primary); }
        footer { text-align: center; padding: 30px; color: var(--muted); font-size: 0.9em;
                  border-top: 1px solid var(--border); margin-top: 40px; }
        .highlight-box {
            background: linear-gradient(135deg, #FFF8E1, #FFFDE7);
            border: 2px solid var(--solar);
            border-radius: 12px; padding: 20px; margin: 16px 0;
        }
        .warning-box {
            background: linear-gradient(135deg, #FCE4EC, #F8BBD0);
            border: 2px solid var(--red);
            border-radius: 12px; padding: 20px; margin: 16px 0;
        }
        @media (max-width: 768px) {
            header h1 { font-size: 1.5em; }
            .grid { grid-template-columns: 1fr; }
        }
    </style>

<style>
.total-row { background: #D6DCE4 !important; font-weight: bold; }
table td, table th { padding: 8px 12px; border: 1px solid #ddd; }
table tbody tr:nth-child(even) { background: #f2f7fb; }
table tbody tr:hover { background: #e2efda; }
details summary:hover { text-decoration: underline; }
</style>

</head>
<body>

<header>
    <div class="container">
        <h1>Lithuania BESS Market Analysis</h1>
        <p>Comprehensive battery energy storage market assessment — historical data & forward outlook</p>
        <span class="badge">Data: ENTSO-E API | 12 February 2026</span>
        <span class="badge">Period: 2021 — 2031</span>
        <span class="badge">Birdview Energy</span>
    </div>
</header>

<div class="container">

<!-- ========== KEY METRICS ========== -->
<div class="grid">
    <div class="card">
        <div class="stat-grid">
            <div class="stat">
                <div class="value">91.6</div>
                <div class="label">2025 Avg DA Price<br>EUR/MWh</div>
            </div>
            <div class="stat red">
                <div class="value">230.2</div>
                <div class="label">2022 Avg DA Price<br>(Energy Crisis)</div>
            </div>
            <div class="stat">
                <div class="value">202</div>
                <div class="label">Negative Price<br>Hours (2025)</div>
            </div>
            <div class="stat green">
                <div class="value">177.0</div>
                <div class="label">2025 Avg Daily<br>Spread EUR/MWh</div>
            </div>
        </div>
    </div>
    <div class="card">
        <div class="stat-grid">
            <div class="stat">
                <div class="value">1.34</div>
                <div class="label">2025 Avg Load<br>GW</div>
            </div>
            <div class="stat red">
                <div class="value">2.15</div>
                <div class="label">2025 Peak<br>Load GW</div>
            </div>
            <div class="stat green">
                <div class="value">535</div>
                <div class="label">BESS Installed<br>2025 (MW)</div>
            </div>
            <div class="stat solar">
                <div class="value">1,700</div>
                <div class="label">BESS Pipeline<br>Target (MW)</div>
            </div>
        </div>
    </div>
</div>



<!-- ========== BESS REVENUE ANALYSIS ========== -->
<div style="margin-top:50px;">
    <h2 style="color:#1F4E79; border-bottom:3px solid #1F4E79; padding-bottom:10px;">
        3. BESS Revenue Analysis by Duration & Market Segment
    </h2>

    <p style="color:#555; font-size:0.95em;">
        Revenue estimates computed from actual ENTSO-E market data for Lithuania.
        Covers Day-Ahead arbitrage, aFRR/mFRR capacity payments, FCR (estimated), and imbalance trading.
        Forward projections account for revenue compression as BESS capacity grows from 454 MW (2025) toward 2,000+ MW (2030).
    </p>

    <!-- Stacked Bar Chart: 2025 Revenue by Market -->
    <h3 style="color:#2E75B6; margin-top:30px;">Revenue by Market Segment — 2025 Actual</h3>
    <div id="revChart2025" style="width:100%; height:500px;"></div>

    <!-- Revenue Table 2025 -->
    <h3 style="color:#2E75B6; margin-top:30px;">Detailed Revenue Breakdown 2025 (EUR/MW/year)</h3>
    <div style="overflow-x:auto;">
    <table style="border-collapse:collapse; width:100%; font-size:0.9em;">
        <thead>
            <tr style="background:#1F4E79; color:white;">
                <th style="padding:10px; text-align:left">Revenue Stream</th>
                <th style="padding:10px">1h BESS</th>
                <th style="padding:10px">2h BESS</th>
                <th style="padding:10px">4h BESS</th>
            </tr>
        </thead>
        <tbody>
            <tr><td style='text-align:left; font-weight:normal'>DA Arbitrage</td><td style='text-align:right; font-weight:normal'>50,613</td><td style='text-align:right; font-weight:normal'>93,466</td><td style='text-align:right; font-weight:normal'>163,707</td></tr><tr><td style='text-align:left; font-weight:normal'>aFRR</td><td style='text-align:right; font-weight:normal'>545,467</td><td style='text-align:right; font-weight:normal'>671,344</td><td style='text-align:right; font-weight:normal'>755,262</td></tr><tr><td style='text-align:left; font-weight:normal'>FCR</td><td style='text-align:right; font-weight:normal'>216,810</td><td style='text-align:right; font-weight:normal'>221,628</td><td style='text-align:right; font-weight:normal'>228,855</td></tr><tr><td style='text-align:left; font-weight:normal'>mFRR</td><td style='text-align:right; font-weight:normal'>2,037,634</td><td style='text-align:right; font-weight:normal'>2,386,943</td><td style='text-align:right; font-weight:normal'>2,619,815</td></tr><tr><td style='text-align:left; font-weight:normal'>Imbalance</td><td style='text-align:right; font-weight:normal'>0</td><td style='text-align:right; font-weight:normal'>0</td><td style='text-align:right; font-weight:normal'>0</td></tr><tr class="total-row"><td style='text-align:left; font-weight:bold'>Multi-Market Combined</td><td style='text-align:right; font-weight:bold'>544,284</td><td style='text-align:right; font-weight:bold'>556,887</td><td style='text-align:right; font-weight:bold'>577,546</td></tr>
        </tbody>
    </table>
    </div>

    <!-- Revenue Table 2024 -->
    <h3 style="color:#2E75B6; margin-top:30px;">Revenue Comparison: 2024 (Pre-Desynchronization) (EUR/MW/year)</h3>
    <div style="overflow-x:auto;">
    <table style="border-collapse:collapse; width:100%; font-size:0.9em;">
        <thead>
            <tr style="background:#1F4E79; color:white;">
                <th style="padding:10px; text-align:left">Revenue Stream</th>
                <th style="padding:10px">1h BESS</th>
                <th style="padding:10px">2h BESS</th>
                <th style="padding:10px">4h BESS</th>
            </tr>
        </thead>
        <tbody>
            <tr><td style='text-align:left; font-weight:normal'>DA Arbitrage</td><td style='text-align:right; font-weight:normal'>42,973</td><td style='text-align:right; font-weight:normal'>78,611</td><td style='text-align:right; font-weight:normal'>132,199</td></tr><tr><td style='text-align:left; font-weight:normal'>aFRR</td><td style='text-align:right; font-weight:normal'>9,907</td><td style='text-align:right; font-weight:normal'>12,194</td><td style='text-align:right; font-weight:normal'>13,718</td></tr><tr><td style='text-align:left; font-weight:normal'>FCR</td><td style='text-align:right; font-weight:normal'>0</td><td style='text-align:right; font-weight:normal'>0</td><td style='text-align:right; font-weight:normal'>0</td></tr><tr><td style='text-align:left; font-weight:normal'>mFRR</td><td style='text-align:right; font-weight:normal'>428,823</td><td style='text-align:right; font-weight:normal'>502,335</td><td style='text-align:right; font-weight:normal'>551,344</td></tr><tr><td style='text-align:left; font-weight:normal'>Imbalance</td><td style='text-align:right; font-weight:normal'>68,969</td><td style='text-align:right; font-weight:normal'>126,074</td><td style='text-align:right; font-weight:normal'>218,269</td></tr><tr class="total-row"><td style='text-align:left; font-weight:bold'>Multi-Market Combined</td><td style='text-align:right; font-weight:bold'>57,480</td><td style='text-align:right; font-weight:bold'>74,680</td><td style='text-align:right; font-weight:bold'>101,288</td></tr>
        </tbody>
    </table>
    </div>

    <!-- Projection Chart -->
    <h3 style="color:#2E75B6; margin-top:40px;">Multi-Market Combined Revenue Projection (2025–2030)</h3>
    <div id="revProjection" style="width:100%; height:500px;"></div>

    <!-- Projection Table -->
    <h3 style="color:#2E75B6; margin-top:30px;">Revenue Projection with BESS Saturation (EUR/MW/year)</h3>
    <div style="overflow-x:auto;">
    <table style="border-collapse:collapse; width:100%; font-size:0.9em;">
        <thead>
            <tr style="background:#1F4E79; color:white;">
                <th style="padding:10px">Year</th>
                <th style="padding:10px">1h BESS</th>
                <th style="padding:10px">2h BESS</th>
                <th style="padding:10px">4h BESS</th>
                <th style="padding:10px">Compression</th>
                <th style="padding:10px">BESS MW</th>
            </tr>
        </thead>
        <tbody>
            <tr><td>2025</td><td style='text-align:right'>552,397</td><td style='text-align:right'>571,719</td><td style='text-align:right'>603,225</td><td style='text-align:right'>100%</td><td style='text-align:right'>454</td></tr><tr><td>2026</td><td style='text-align:right'>370,885</td><td style='text-align:right'>387,309</td><td style='text-align:right'>414,089</td><td style='text-align:right'>65%</td><td style='text-align:right'>700</td></tr><tr><td>2027</td><td style='text-align:right'>258,928</td><td style='text-align:right'>272,453</td><td style='text-align:right'>294,507</td><td style='text-align:right'>45%</td><td style='text-align:right'>1200</td></tr><tr><td>2028</td><td style='text-align:right'>208,506</td><td style='text-align:right'>220,099</td><td style='text-align:right'>239,003</td><td style='text-align:right'>35%</td><td style='text-align:right'>1500</td></tr><tr><td>2029</td><td style='text-align:right'>183,295</td><td style='text-align:right'>193,922</td><td style='text-align:right'>211,250</td><td style='text-align:right'>30%</td><td style='text-align:right'>1800</td></tr><tr><td>2030</td><td style='text-align:right'>172,521</td><td style='text-align:right'>182,182</td><td style='text-align:right'>197,935</td><td style='text-align:right'>28%</td><td style='text-align:right'>2000</td></tr>
        </tbody>
    </table>
    </div>

    <!-- Baltic Market Intelligence -->
    <h3 style="color:#2E75B6; margin-top:40px;">Baltic Market Intelligence (Industry Sources)</h3>
    <p style="color:#555; font-size:0.9em;">
        Key insights from industry participants on the Baltic balancing and BESS market dynamics:
    </p>
    
    <div style="background:#f8f9fa; border-left:4px solid #1F4E79; padding:12px 16px; margin:8px 0; border-radius:4px;">
        <strong>Balancing Services OÜ</strong> <span style="color:#666; font-size:0.85em">(Feb 5, 2025)</span>
        <p style="margin:6px 0 0 0; color:#333; font-size:0.92em">Baltic balancing capacity procurement launched. Latvia: mFRR UP 55 MW, mFRR DOWN 55 MW, FCR 29 MW. Lithuania joined for mFRR DOWN 440 MW. FCR price hit €145/MW/h — one of the highest in Europe. mFRR DOWN: €20–30/MW/h. Peak mFRR UP: €65/MW/h (Latvia) vs €0.7/MW/h (Lithuania) showing extreme early-market volatility.</p>
    </div>
    <div style="background:#f8f9fa; border-left:4px solid #1F4E79; padding:12px 16px; margin:8px 0; border-radius:4px;">
        <strong>Fusebox Energy</strong> <span style="color:#666; font-size:0.85em">(Mar 2025)</span>
        <p style="margin:6px 0 0 0; color:#333; font-size:0.92em">Baltic frequency reserves showed extreme price swings from €9,976/MWh to -€4,473/MWh. A single small Latvian bidder caused market distortions. Regulators investigating potential manipulation. Highlights need for more storage capacity and market design reform.</p>
    </div>
    <div style="background:#f8f9fa; border-left:4px solid #1F4E79; padding:12px 16px; margin:8px 0; border-radius:4px;">
        <strong>Energy Lead</strong> <span style="color:#666; font-size:0.85em">(Aug 6, 2025)</span>
        <p style="margin:6px 0 0 0; color:#333; font-size:0.92em">Nord Pool day-ahead prices hit -€3.06/MWh across all three Baltic states. Ancillary services saw -€11,999/MWh in Latvia and Lithuania — unprecedented volatility showing extreme market dynamics.</p>
    </div>
    <div style="background:#f8f9fa; border-left:4px solid #1F4E79; padding:12px 16px; margin:8px 0; border-radius:4px;">
        <strong>Danny Zaitsev (Zada)</strong> <span style="color:#666; font-size:0.85em">(Jun 2025)</span>
        <p style="margin:6px 0 0 0; color:#333; font-size:0.92em">Baltic region remains an "energy island" with prices disconnected from Europe. "A battery doing simple DA trading will be earning in excess of EUR 800/MW." Lithuania approved 4 GWh of battery storage. Opportunity "won't last forever — once new storage is built, prices will settle down."</p>
    </div>
    <div style="background:#f8f9fa; border-left:4px solid #1F4E79; padding:12px 16px; margin:8px 0; border-radius:4px;">
        <strong>Elektrum Eesti</strong> <span style="color:#666; font-size:0.85em">(Feb 2025)</span>
        <p style="margin:6px 0 0 0; color:#333; font-size:0.92em">Estlink 2 cable failure caused 65–71% Baltic electricity price surge. Estonia local production covered only 64% of consumption. Demonstrates BESS upside from interconnection failures driving scarcity pricing.</p>
    </div>
    <div style="background:#f8f9fa; border-left:4px solid #1F4E79; padding:12px 16px; margin:8px 0; border-radius:4px;">
        <strong>Litgrid</strong> <span style="color:#666; font-size:0.85em">(Jun 2025)</span>
        <p style="margin:6px 0 0 0; color:#333; font-size:0.92em">Lithuania's first commercial BESS connected: 53.6 MW / 107.3 MWh by UAB Vėjo Galia in Kaišiadorys district. Total Lithuania BESS: 453.9 MW / 461.5 MWh. At least 9 more storage projects planned for next year.</p>
    </div>
    <div style="background:#f8f9fa; border-left:4px solid #1F4E79; padding:12px 16px; margin:8px 0; border-radius:4px;">
        <strong>Estonian Consumer Impact</strong> <span style="color:#666; font-size:0.85em">(Jan 2026)</span>
        <p style="margin:6px 0 0 0; color:#333; font-size:0.92em">Post-BRELL disconnection costs: Estonian consumers now pay €3.70/MWh reserve capacity fee plus ~€2/month "quiet sleep tax". Demonstrates structural cost of energy independence creating sustained revenue pool for flexibility providers.</p>
    </div>
    <div style="background:#f8f9fa; border-left:4px solid #1F4E79; padding:12px 16px; margin:8px 0; border-radius:4px;">
        <strong>VPPA/Spread Analysis</strong> <span style="color:#666; font-size:0.85em">(2025)</span>
        <p style="margin:6px 0 0 0; color:#333; font-size:0.92em">Baltic States daily DA price spread: €177 (comparable to Austria €187–222). Analysis of 20 million ENTSO-E rows across 38 European regions confirms Baltic grid decoupling driving flexibility demand. Volatility is "fuel for battery profits."</p>
    </div>
    <div style="background:#f8f9fa; border-left:4px solid #1F4E79; padding:12px 16px; margin:8px 0; border-radius:4px;">
        <strong>Grid Disconnection</strong> <span style="color:#666; font-size:0.85em">(Feb 7–9, 2025)</span>
        <p style="margin:6px 0 0 0; color:#333; font-size:0.92em">Estonia, Latvia, Lithuania disconnected from Russian BRELL grid and joined Continental European Network. Total project cost: €1.2 billion (75% EU funded). TSOs deployed synchronous condensers and BESS for frequency management.</p>
    </div>

    <!-- Key Takeaways -->
    <h3 style="color:#2E75B6; margin-top:40px;">Key Takeaways for BESS Investors</h3>
    <div style="background:linear-gradient(135deg, #1F4E79 0%, #2E75B6 100%); color:white; padding:24px; border-radius:8px; margin:16px 0;">
        <div style="display:grid; grid-template-columns:1fr 1fr; gap:20px;">
            <div>
                <h4 style="color:#BDD7EE; margin:0 0 10px 0;">Extraordinary 2025 Revenues</h4>
                <p style="margin:0; font-size:0.92em;">Post-BRELL disconnection created scarcity: aFRR Up prices averaged
                EUR 29.56/MW per 15-min period (vs EUR 0.87 regulated in 2024). Baltic FCR hit EUR 145/MW/h on launch day.
                Extreme spikes to EUR 9,976/MWh in frequency reserves.</p>
            </div>
            <div>
                <h4 style="color:#BDD7EE; margin:0 0 10px 0;">Revenue Compression Ahead</h4>
                <p style="margin:0; font-size:0.92em;">454 MW installed today growing to 2,000+ MW by 2030.
                "Opportunity won't last forever — once new storage is built, prices will settle down" (industry source).
                Early movers capture 3-5x returns vs late entrants.</p>
            </div>
            <div>
                <h4 style="color:#BDD7EE; margin:0 0 10px 0;">Duration Matters</h4>
                <p style="margin:0; font-size:0.92em;">4h BESS earns ~3x the DA arbitrage revenue of 1h BESS.
                But for aFRR/FCR capacity markets, duration premium is smaller (1.4x).
                Optimal choice depends on market mix and entry timing.</p>
            </div>
            <div>
                <h4 style="color:#BDD7EE; margin:0 0 10px 0;">Structural Drivers Persist</h4>
                <p style="margin:0; font-size:0.92em;">Baltic "energy island" status drives price disconnection from Europe.
                Estlink 2 failures cause 65-71% price surges. Growing renewables (1.7 GW added 2025)
                increase flexibility demand. Reserve capacity fees (EUR 3.70/MWh) create sustained revenue pool.</p>
            </div>
        </div>
    </div>

    <!-- Methodology -->
    <details style="margin-top:20px;">
        <summary style="cursor:pointer; color:#2E75B6; font-weight:bold;">Methodology & Assumptions</summary>
        <div style="padding:12px; background:#f8f9fa; border-radius:4px; margin-top:8px; font-size:0.88em; color:#555;">
            <ul>
                <li><strong>DA Arbitrage:</strong> Perfect-foresight upper bound (buy N cheapest, sell N most expensive hours/day) x 85% capture rate for realistic operation.</li>
                <li><strong>Round-trip efficiency:</strong> 88% (typical Li-ion NMC/LFP).</li>
                <li><strong>aFRR:</strong> ENTSO-E contracted reserve prices (process type A47). Prices per MW per 15-min ISP. BESS alternates Up (50%) / Down (50%) to manage SoC.</li>
                <li><strong>aFRR availability:</strong> 1h: 65%, 2h: 80%, 4h: 90% — limited by state-of-charge constraints.</li>
                <li><strong>FCR:</strong> Estimated from Baltic market data (launched Feb 2025, no ENTSO-E data). Average EUR 30/MW/h (first-day clearing: EUR 145/MW/h).</li>
                <li><strong>mFRR:</strong> ENTSO-E process type A51. Lower volumes than aFRR, sporadic procurement.</li>
                <li><strong>Imbalance:</strong> |Imbalance price - DA price| spread x best N hours/day. Data available through Sep 2024.</li>
                <li><strong>Multi-Market Combined:</strong> Weighted time allocation — aFRR 40%, FCR 20%, DA 25%, mFRR 5%, Imbalance 10%.</li>
                <li><strong>Forward projections:</strong> Revenue compression from 454 MW (2025) to 2,000 MW (2030). Balancing markets compress faster than DA arbitrage.</li>
                <li><strong>All figures are gross revenue</strong> before opex (~EUR 5-8/kW/yr), degradation (2-3%/yr capacity fade), and financing costs.</li>
            </ul>
        </div>
    </details>
</div>


<!-- ========== PIPELINE & SATURATION ========== -->
<div style="margin-top:50px;">
    <h2 style="color:#1F4E79; border-bottom:3px solid #1F4E79; padding-bottom:10px;">
        4. BESS Pipeline & Market Saturation Analysis
    </h2>

    <!-- Pipeline headline -->
    <div style="background:linear-gradient(135deg, #2c3e50 0%, #3498db 100%); color:white; padding:30px; border-radius:12px; margin:20px 0;">
        <div style="display:grid; grid-template-columns:repeat(4, 1fr); gap:20px; text-align:center;">
            <div>
                <div style="font-size:2.2em; font-weight:bold;">1.7 GW</div>
                <div style="color:#bdc3c7; font-size:0.9em;">Pipeline Power</div>
            </div>
            <div>
                <div style="font-size:2.2em; font-weight:bold;">4.0 GWh</div>
                <div style="color:#bdc3c7; font-size:0.9em;">Pipeline Energy</div>
            </div>
            <div>
                <div style="font-size:2.2em; font-weight:bold;">454 MW</div>
                <div style="color:#bdc3c7; font-size:0.9em;">Installed Today</div>
            </div>
            <div>
                <div style="font-size:2.2em; font-weight:bold;">50+</div>
                <div style="color:#bdc3c7; font-size:0.9em;">Applications</div>
            </div>
        </div>
        <div style="display:grid; grid-template-columns:repeat(4, 1fr); gap:20px; text-align:center; margin-top:15px; padding-top:15px; border-top:1px solid rgba(255,255,255,0.2);">
            <div>
                <div style="font-size:1.4em; font-weight:bold;">EUR 840M+</div>
                <div style="color:#bdc3c7; font-size:0.85em;">Total Investment</div>
            </div>
            <div>
                <div style="font-size:1.4em; font-weight:bold;">14.7%</div>
                <div style="color:#bdc3c7; font-size:0.85em;">Avg State Subsidy</div>
            </div>
            <div>
                <div style="font-size:1.4em; font-weight:bold;">~2.4h</div>
                <div style="color:#bdc3c7; font-size:0.85em;">Avg Duration</div>
            </div>
            <div>
                <div style="font-size:1.4em; font-weight:bold;">300 MWh</div>
                <div style="color:#bdc3c7; font-size:0.85em;">Max per Facility</div>
            </div>
        </div>
    </div>

    <!-- Market Size vs Pipeline -->
    <h3 style="color:#2E75B6; margin-top:35px;">Pipeline vs Addressable Market</h3>
    <p style="color:#555; font-size:0.93em;">
        How does 1.7 GW of pipeline compare to actual market demand? Based on 2025 ENTSO-E procurement data:
    </p>
    <div id="pipelineWaterfall" style="width:100%; height:450px;"></div>

    <div style="overflow-x:auto; margin-top:15px;">
    <table style="border-collapse:collapse; width:100%; font-size:0.9em;">
        <thead>
            <tr style="background:#1F4E79; color:white;">
                <th style="padding:10px; text-align:left">Market Segment</th>
                <th style="padding:10px">2025 Actual (MW)</th>
                <th style="padding:10px">Pipeline Multiple</th>
                <th style="padding:10px">Assessment</th>
            </tr>
        </thead>
        <tbody>
            <tr><td style="text-align:left">aFRR Up Capacity</td><td>410</td><td><strong>4.1x</strong></td><td style="color:#e67e22">Oversupplied if fully built</td></tr>
            <tr><td style="text-align:left">aFRR Down Capacity</td><td>354</td><td>4.8x</td><td style="color:#e67e22">Oversupplied if fully built</td></tr>
            <tr><td style="text-align:left">mFRR Up + Down</td><td>72</td><td>23.6x</td><td style="color:#c0392b">Heavily oversupplied</td></tr>
            <tr><td style="text-align:left">FCR (estimated)</td><td>~40</td><td>42x</td><td style="color:#c0392b">Small market</td></tr>
            <tr style="font-weight:bold; background:#eee;"><td style="text-align:left">Total Balancing</td><td>876</td><td>1.9x</td><td style="color:#e67e22">Cannot absorb full pipeline</td></tr>
            <tr><td style="text-align:left">Peak System Load</td><td>2,100</td><td>0.8x</td><td style="color:#27ae60">DA arbitrage structurally viable</td></tr>
        </tbody>
    </table>
    </div>

    <!-- Build-out Scenarios -->
    <h3 style="color:#2E75B6; margin-top:35px;">Build-Out Scenarios</h3>
    <p style="color:#555; font-size:0.93em;">
        Not all 1.7 GW will be built. Connection rights &#8800; operational projects. In mature EU markets,
        20-40% of pipeline typically reaches FID. Three scenarios model different conversion rates:
    </p>
    <div id="scenarioChart" style="width:100%; height:500px;"></div>

    <!-- Conversion probability table -->
    <h3 style="color:#2E75B6; margin-top:35px;">Pipeline Conversion Probability</h3>
    <div style="overflow-x:auto;">
    <table style="border-collapse:collapse; width:100%; font-size:0.9em;">
        <thead>
            <tr style="background:#1F4E79; color:white;">
                <th style="padding:10px">Conversion Rate</th>
                <th style="padding:10px">New Capacity</th>
                <th style="padding:10px">Total Installed</th>
                <th style="padding:10px">% of aFRR Up</th>
                <th style="padding:10px">Likely Timeline</th>
            </tr>
        </thead>
        <tbody>
            <tr>
        <td>20%</td>
        <td>340 MW</td>
        <td>794 MW</td>
        <td style="color:#e67e22">194%</td>
        <td>2029-2030</td>
    </tr><tr>
        <td>30%</td>
        <td>510 MW</td>
        <td>964 MW</td>
        <td style="color:#c0392b;font-weight:bold">235%</td>
        <td>2028-2029</td>
    </tr><tr>
        <td>40%</td>
        <td>680 MW</td>
        <td>1,134 MW</td>
        <td style="color:#c0392b;font-weight:bold">277%</td>
        <td>2028</td>
    </tr><tr>
        <td>60%</td>
        <td>1,020 MW</td>
        <td>1,474 MW</td>
        <td style="color:#c0392b;font-weight:bold">360%</td>
        <td>2027-2028</td>
    </tr><tr>
        <td>80%</td>
        <td>1,360 MW</td>
        <td>1,814 MW</td>
        <td style="color:#c0392b;font-weight:bold">443%</td>
        <td>2027</td>
    </tr><tr>
        <td>100%</td>
        <td>1,700 MW</td>
        <td>2,154 MW</td>
        <td style="color:#c0392b;font-weight:bold">525%</td>
        <td>2028-2030</td>
    </tr>
        </tbody>
    </table>
    </div>

    <!-- Known Projects -->
    <h3 style="color:#2E75B6; margin-top:35px;">Known BESS Projects</h3>
    <div style="overflow-x:auto;">
    <table style="border-collapse:collapse; width:100%; font-size:0.9em;">
        <thead>
            <tr style="background:#1F4E79; color:white;">
                <th style="padding:10px; text-align:left">Developer</th>
                <th style="padding:10px">MW</th>
                <th style="padding:10px">MWh</th>
                <th style="padding:10px">Duration</th>
                <th style="padding:10px">Location</th>
                <th style="padding:10px">Status</th>
                <th style="padding:10px">Year</th>
            </tr>
        </thead>
        <tbody>
            <tr>
        <td style="text-align:left">UAB Vėjo Galia</td>
        <td>53.6</td><td>107.3</td><td>2.0</td>
        <td>Kaišiadorys</td>
        <td><span style="background:#27ae60;color:white;padding:2px 8px;border-radius:10px;font-size:0.85em">Operational</span></td>
        <td>2025</td>
    </tr><tr>
        <td style="text-align:left">European Energy</td>
        <td>25</td><td>65</td><td>2.6</td>
        <td>Anykščiai</td>
        <td><span style="background:#2980b9;color:white;padding:2px 8px;border-radius:10px;font-size:0.85em">Construction complete</span></td>
        <td>2026</td>
    </tr><tr>
        <td style="text-align:left">Litgrid (TSO-owned)</td>
        <td>200</td><td>200</td><td>1.0</td>
        <td>Various</td>
        <td><span style="background:#27ae60;color:white;padding:2px 8px;border-radius:10px;font-size:0.85em">Operational</span></td>
        <td>2024</td>
    </tr><tr>
        <td style="text-align:left">Ignitis Group</td>
        <td>130</td><td>260</td><td>2.0</td>
        <td>TBD</td>
        <td><span style="background:#e67e22;color:white;padding:2px 8px;border-radius:10px;font-size:0.85em">Development</span></td>
        <td>2026</td>
    </tr><tr>
        <td style="text-align:left">E Energija Group</td>
        <td>100</td><td>200</td><td>2.0</td>
        <td>TBD</td>
        <td><span style="background:#f39c12;color:white;padding:2px 8px;border-radius:10px;font-size:0.85em">Under construction</span></td>
        <td>2026</td>
    </tr><tr>
        <td style="text-align:left">Fluence / Litgrid</td>
        <td>50</td><td>100</td><td>2.0</td>
        <td>TBD</td>
        <td><span style="background:#8e44ad;color:white;padding:2px 8px;border-radius:10px;font-size:0.85em">Integration</span></td>
        <td>2025</td>
    </tr>
        </tbody>
    </table>
    </div>

    <!-- Investment Timing Analysis -->
    <h3 style="color:#2E75B6; margin-top:35px;">Investment Timing: The Window of Opportunity</h3>
    <div style="display:grid; grid-template-columns:1fr 1fr 1fr; gap:16px; margin:20px 0;">
        <div style="background:#e8f5e9; border:2px solid #27ae60; border-radius:8px; padding:20px;">
            <h4 style="color:#27ae60; margin:0 0 10px 0;">2025-2026: Golden Window</h4>
            <ul style="font-size:0.9em; color:#333; padding-left:18px; margin:0;">
                <li>454 MW installed vs 876 MW demand</li>
                <li>Post-BRELL scarcity pricing</li>
                <li>aFRR Up: EUR 29.56/MW mean</li>
                <li>Sub-1-year payback possible</li>
                <li>Limited competition</li>
            </ul>
        </div>
        <div style="background:#fff3e0; border:2px solid #f39c12; border-radius:8px; padding:20px;">
            <h4 style="color:#f39c12; margin:0 0 10px 0;">2027-2028: Compression Zone</h4>
            <ul style="font-size:0.9em; color:#333; padding-left:18px; margin:0;">
                <li>~950-1,200 MW installed (Base)</li>
                <li>aFRR market approaching saturation</li>
                <li>Revenue 45-65% of 2025 levels</li>
                <li>2-3 year payback</li>
                <li>Multi-market strategy essential</li>
            </ul>
        </div>
        <div style="background:#fce4ec; border:2px solid #c0392b; border-radius:8px; padding:20px;">
            <h4 style="color:#c0392b; margin:0 0 10px 0;">2029-2030: Saturated Market</h4>
            <ul style="font-size:0.9em; color:#333; padding-left:18px; margin:0;">
                <li>1,400-1,700 MW installed</li>
                <li>Balancing fully saturated</li>
                <li>DA arbitrage still viable (structural)</li>
                <li>Revenue 28-35% of 2025</li>
                <li>Only low-CAPEX projects viable</li>
            </ul>
        </div>
    </div>

    <!-- Structural tailwinds -->
    <h3 style="color:#2E75B6; margin-top:35px;">Structural Tailwinds (Offsetting Saturation)</h3>
    <div style="background:#f8f9fa; padding:20px; border-radius:8px; font-size:0.92em; color:#444;">
        <div style="display:grid; grid-template-columns:1fr 1fr; gap:20px;">
            <div>
                <strong style="color:#1F4E79;">Growing Renewables</strong>
                <p style="margin:4px 0;">Lithuania targeting 5.1 GW solar and doubled wind by 2030 (NECP).
                1.7 GW added in 2025 alone. More renewables = more price volatility = more BESS opportunity.
                DA daily spread already EUR 177 mean in 2025.</p>
            </div>
            <div>
                <strong style="color:#1F4E79;">Interconnection Risks</strong>
                <p style="margin:4px 0;">Estlink 2 cable failure caused 65-71% Baltic price surge in Feb 2025.
                Baltics remain an "energy island" — interconnection outages create scarcity events
                where BESS captures extreme prices (EUR 9,976/MWh spikes observed).</p>
            </div>
            <div>
                <strong style="color:#1F4E79;">Baltic Market Integration</strong>
                <p style="margin:4px 0;">Joint Baltic balancing capacity procurement launched Feb 2025.
                Lithuania BESS can serve Latvian/Estonian reserves, expanding addressable market beyond
                Lithuania-only procurement. Combined Baltic aFRR need likely 600-800 MW.</p>
            </div>
            <div>
                <strong style="color:#1F4E79;">Reserve Capacity Fees</strong>
                <p style="margin:4px 0;">Estonia introduced EUR 3.70/MWh reserve fee for all consumers post-BRELL.
                Similar mechanisms across Baltics create a permanent revenue pool for flexibility providers,
                independent of spot market dynamics.</p>
            </div>
        </div>
    </div>
</div>

<!-- ========== EXTENDED BALANCING DATA ========== -->
<div class="section-divider"><h2>2b. Extended Balancing Market Data (ENTSO-E API)</h2></div>

<div class="grid">
    <div class="card card-full">
        <h2>aFRR Reserve Prices — Monthly (EUR/MW/period)</h2>
        <p style="font-size:0.85em; color:#6C757D; margin-bottom:12px;">
            Data from ENTSO-E contracted reserve prices endpoint (A47). Available Jun 2024 onward.
            Quantities shown are total Baltic requirement (~80-120 MW is Lithuania's share).
        </p>
        <div id="chart_afrr_monthly" class="chart"></div>
    </div>
</div>

<div class="grid">
    <div class="card">
        <h2>aFRR Annual Summary</h2>
        <table>
            <tr><th>Year</th><th>Up Mean</th><th>Up Median</th><th>Up P90</th><th>Up Max</th><th>Up Qty (MW)</th><th>Down Mean</th><th>Down Qty</th></tr>
            <tr><td><strong>2024</strong></td>
                <td>0.87</td><td>0.87</td><td>0.87</td>
                <td>0.87</td><td>349</td>
                <td>0.00</td><td>0</td></tr>
            <tr><td><strong>2025</strong></td>
                <td>29.56</td><td>11.63</td><td>52.90</td>
                <td>4000.00</td><td>410</td>
                <td>18.34</td><td>354</td></tr>
            <tr><td><strong>2026</strong></td>
                <td>33.63</td><td>19.60</td><td>85.71</td>
                <td>778.41</td><td>248</td>
                <td>18.25</td><td>239</td></tr>
        </table>
        <div class="insight">
            <strong>Key finding:</strong> aFRR Up prices jumped from a flat €0.87 in 2024 (regulated) to
            mean €29.55 in 2025 (market-based), with P90 reaching significant premiums. This confirms
            the aFRR market is now competitive and price-discovering — excellent for BESS.
        </div>
    </div>
    <div class="card">
        <h2>mFRR Annual Summary</h2>
        <table>
            <tr><th>Year</th><th>Up Mean</th><th>Up Median</th><th>Up Max</th><th>Up Qty (MW)</th><th>Down Mean</th><th>Down Qty</th></tr>
            <tr><td><strong>2024</strong></td>
                <td>17.48</td><td>0.00</td><td>361.01</td>
                <td>3</td><td>17.48</td><td>3</td></tr>
            <tr><td><strong>2025</strong></td>
                <td>80.24</td><td>0.00</td><td>4000.00</td>
                <td>36</td><td>85.91</td><td>36</td></tr>
            <tr><td><strong>2026</strong></td>
                <td>53.84</td><td>16.68</td><td>4000.00</td>
                <td>79</td><td>16.10</td><td>74</td></tr>
        </table>
        <div class="insight">
            <strong>Key finding:</strong> mFRR Up mean €80/MW in 2025 — much higher than aFRR but volumes
            are small (~36 MW). Max prices of €4,000 indicate extreme scarcity events. BESS can capture
            these spikes through fast-response capability.
        </div>
    </div>
</div>

<div class="grid">
    <div class="card">
        <h2>Activated Balancing Energy Prices (Jun-Oct 2024)</h2>
        <table>
            <tr><th>Direction</th><th>Activations</th><th>Mean Price</th><th>Median</th><th>Extreme</th></tr>
            <tr><td>Up (shortage)</td><td>778</td><td>€297/MWh</td>
                <td>€257/MWh</td><td>Max €1018/MWh</td></tr>
            <tr><td>Down (surplus)</td><td>1475</td><td>€-5/MWh</td>
                <td>€1/MWh</td><td>Min €-300/MWh</td></tr>
        </table>
        <div class="insight">
            <strong>Insight:</strong> Up-regulation activations average €297/MWh — a 3-4x premium over
            day-ahead prices. This is pure margin for BESS providing balancing services. Down activations
            are near-zero or negative, meaning BESS gets paid to charge.
        </div>
    </div>
    <div class="card">
        <h2>Imbalance Prices — Monthly (2021-Sep 2024)</h2>
        <div id="chart_imb_monthly" class="chart" style="min-height:350px"></div>
    </div>
</div>

<div class="grid">
    <div class="card card-full">
        <div class="highlight-box">
            <h3 style="color:#856404; margin-top:0;">Balancing Market — BESS Revenue Implications</h3>
            <table style="margin-top:10px">
                <tr><th>Revenue Stream</th><th>Data Source</th><th>Avg Price</th><th>BESS Revenue Potential</th></tr>
                <tr><td>aFRR Capacity (Up)</td><td>ENTSO-E A47</td><td>€29.55/MW/period (2025)</td>
                    <td>~€25-35/kW/yr at 80% availability</td></tr>
                <tr><td>aFRR Capacity (Down)</td><td>ENTSO-E A47</td><td>€18.34/MW/period (2025)</td>
                    <td>~€15-20/kW/yr (stackable with Up)</td></tr>
                <tr><td>mFRR Reserve</td><td>ENTSO-E A51</td><td>€80.31/MW/period (2025)</td>
                    <td>~€5-10/kW/yr (small volumes ~36 MW)</td></tr>
                <tr><td>Activated Energy (Up)</td><td>ENTSO-E Activated</td><td>€297/MWh</td>
                    <td>Depends on activation frequency</td></tr>
                <tr><td>Activated Energy (Down)</td><td>ENTSO-E Activated</td><td>€-5/MWh (paid to charge)</td>
                    <td>Additional margin when activated</td></tr>
            </table>
            <p style="margin-top:12px; font-size:0.9em;">
                <strong>Total aFRR + mFRR capacity revenue potential: ~€40-55/kW/yr</strong> — this confirms
                the earlier estimate of €30-35/kW/yr for aFRR alone was conservative. The real data shows
                higher prices, especially post-PICASSO go-live in 2025.
            </p>
        </div>
    </div>
</div>

<!-- ========== LOAD & GENERATION ========== -->
<div class="section-divider"><h2>3. Electricity Load & Generation</h2></div>

<div class="grid">
    <div class="card card-full">
        <h2>Actual Electricity Load (MW) — ENTSO-E Data</h2>
        <div id="chart_load_annual" class="chart"></div>
    </div>
</div>

<div class="grid">
    <div class="card">
        <h2>Annual Load Summary</h2>
        <table>
            <tr><th>Year</th><th>Avg (MW)</th><th>Min (MW)</th><th>Peak (MW)</th><th>Est TWh</th></tr>
            <tr><td><strong>2020</strong></td>
                <td>1166</td><td>1141</td>
                <td>1191</td><td>0.0</td></tr>
            <tr><td><strong>2021</strong></td>
                <td>1413</td><td>894</td>
                <td>2220</td><td>12.4</td></tr>
            <tr><td><strong>2022</strong></td>
                <td>1389</td><td>847</td>
                <td>2233</td><td>12.2</td></tr>
            <tr><td><strong>2023</strong></td>
                <td>1338</td><td>852</td>
                <td>2098</td><td>11.7</td></tr>
            <tr><td><strong>2024</strong></td>
                <td>1422</td><td>718</td>
                <td>2285</td><td>4.3</td></tr>
            <tr><td><strong>2025</strong></td>
                <td>1344</td><td>723</td>
                <td>2149</td><td>11.8</td></tr>
            <tr><td><strong>2026</strong></td>
                <td>1939</td><td>1118</td>
                <td>2679</td><td>2.0</td></tr>
        </table>
    </div>
    <div class="card">
        <h2>Generation by Source (TWh/yr) — ENTSO-E</h2>
        <div id="chart_gen_stack" class="chart" style="min-height:400px"></div>
    </div>
</div>

<div class="grid">
    <div class="card card-full">
        <h2>Cross-border Electricity Flows (TWh)</h2>
        <div id="chart_flows" class="chart"></div>
    </div>
</div>

<!-- ========== INSTALLED CAPACITY ========== -->
<div class="section-divider"><h2>4. Installed Capacity — Historical & Forecast</h2></div>

<div class="grid">
    <div class="card card-full">
        <h2>Cumulative Installed Capacity (MW)</h2>
        <div id="chart_capacity" class="chart"></div>
    </div>
</div>

<div class="grid">
    <div class="card">
        <h2>Capacity Data (MW)</h2>
        <table>
            <tr><th>Year</th><th>Wind</th><th>Solar PV</th><th>BESS (MW)</th><th>BESS (MWh)</th><th>Fossil</th><th>Total RES</th></tr>
            <tr><td><strong>2021</strong></td>
                <td>671</td><td>250</td>
                <td>0</td><td>0</td>
                <td>1,800</td><td>921</td></tr>
            <tr><td><strong>2022</strong></td>
                <td>946</td><td>570</td>
                <td>200</td><td>200</td>
                <td>1,800</td><td>1,516</td></tr>
            <tr><td><strong>2023</strong></td>
                <td>1,050</td><td>1,410</td>
                <td>200</td><td>200</td>
                <td>1,800</td><td>2,460</td></tr>
            <tr><td><strong>2024</strong></td>
                <td>1,200</td><td>2,280</td>
                <td>250</td><td>300</td>
                <td>1,800</td><td>3,480</td></tr>
            <tr><td><strong>2025</strong></td>
                <td>1,500</td><td>2,800</td>
                <td>535</td><td>700</td>
                <td>1,800</td><td>4,300</td></tr>
            <tr class="forecast"><td><strong>2026</strong></td>
                <td>1,900</td><td>3,500</td>
                <td>800</td><td>1,200</td>
                <td>1,600</td><td>5,400</td></tr>
            <tr class="forecast"><td><strong>2027</strong></td>
                <td>2,400</td><td>4,200</td>
                <td>1,200</td><td>2,000</td>
                <td>1,500</td><td>6,600</td></tr>
            <tr class="forecast"><td><strong>2028</strong></td>
                <td>3,000</td><td>4,800</td>
                <td>1,500</td><td>3,000</td>
                <td>1,400</td><td>7,800</td></tr>
            <tr class="forecast"><td><strong>2029</strong></td>
                <td>3,500</td><td>5,100</td>
                <td>1,700</td><td>4,000</td>
                <td>1,200</td><td>8,600</td></tr>
            <tr class="forecast"><td><strong>2030</strong></td>
                <td>4,000</td><td>5,500</td>
                <td>1,800</td><td>4,200</td>
                <td>1,000</td><td>9,500</td></tr>
            <tr class="forecast"><td><strong>2031</strong></td>
                <td>4,500</td><td>5,800</td>
                <td>1,900</td><td>4,500</td>
                <td>900</td><td>10,300</td></tr>
        </table>
        <p style="font-size:0.85em; color:#856404; margin-top:8px;">
            Yellow rows = Forecast. Sources: LVEA, Litgrid, PV Magazine, IRENA, NECP
        </p>
    </div>
    <div class="card">
        <h2>Key Capacity Milestones</h2>
        <div class="bullet">Wind + Solar reached <strong>3 GW</strong> by end 2025 (Litgrid confirmed)</div>
        <div class="bullet">Solar grew from 250 MW (2021) to 2,800 MW (2025) — <strong>11x in 4 years</strong></div>
        <div class="bullet">BESS: from 0 → 535 MW operational by mid-2025</div>
        <div class="bullet">Government BESS target: <strong>1.7 GW / 4 GWh</strong> (€197mn+ allocated)</div>
        <div class="bullet">NECP 2030: 5.1 GW solar, ~4 GW wind (incl. 0.7 GW offshore)</div>
        <div class="bullet">Fossil: Elektrėnai complex 1,800 MW (455 MW CCGT active, rest reserve)</div>
        <div class="bullet">Ignitis: 291 MW / 582 MWh BESS coming online 2027 (€130mn)</div>
        <div class="bullet">Trina: 90 MW / 180 MWh across 3 projects (mid-2026)</div>
    </div>
</div>

<!-- ========== BESS SATURATION ========== -->
<div class="section-divider"><h2>5. BESS Market Saturation Analysis</h2></div>

<div class="grid">
    <div class="card card-full">
        <div class="highlight-box">
            <h3 style="color:#856404; margin-top:0;">Window of Opportunity: 2025—2027</h3>
            <p>Projects operational by 2026-2027 capture peak revenues of ~€110-120/kW/yr. After 2028, expect 20-35% revenue compression from increased competition and price spread narrowing.</p>
        </div>
    </div>
</div>

<div class="grid">
    <div class="card">
        <h2>BESS Revenue Potential (EUR/kW/yr, 2h system)</h2>
        <table>
            <tr><th>Stream</th><th>2024</th><th>2025</th><th>2026E</th><th>2027E</th><th>2028E</th><th>2030E</th></tr>
            <tr><td>DA Arbitrage</td><td>35</td><td>30</td><td>28</td><td>25</td><td>22</td><td>18</td></tr>
            <tr><td>Intra-Day</td><td>15</td><td>18</td><td>20</td><td>22</td><td>20</td><td>16</td></tr>
            <tr><td>aFRR Capacity</td><td>25</td><td>30</td><td>35</td><td>32</td><td>28</td><td>22</td></tr>
            <tr><td>aFRR Energy</td><td>8</td><td>10</td><td>12</td><td>11</td><td>10</td><td>8</td></tr>
            <tr><td>mFRR / Balancing</td><td>5</td><td>8</td><td>10</td><td>10</td><td>9</td><td>7</td></tr>
            <tr><td>Imbalance Optim</td><td>10</td><td>12</td><td>15</td><td>14</td><td>12</td><td>8</td></tr>
            <tr style="font-weight:bold; background:#D4EDDA"><td>TOTAL</td><td>98</td><td>108</td><td>120</td><td>114</td><td>101</td><td>79</td></tr>
        </table>
    </div>
    <div class="card">
        <h2>Saturation Indicators</h2>
        <div id="chart_saturation" class="chart" style="min-height:380px"></div>
    </div>
</div>

<div class="grid">
    <div class="card">
        <h2>Saturation Metrics</h2>
        <table>
            <tr><th>Metric</th><th>2024</th><th>2025</th><th>2026E</th><th>2027E</th><th>2028E</th><th>2030E</th></tr>
            <tr><td>BESS / Peak Demand</td><td>12%</td><td>25%</td><td>36%</td><td>52%</td><td>63%</td><td>67%</td></tr>
            <tr><td>BESS / Avg Load</td><td>17%</td><td>35%</td><td>49%</td><td>70%</td><td>82%</td><td>88%</td></tr>
            <tr><td>BESS exceeds aFRR mkt</td><td>No</td><td>No</td><td>No</td>
                <td><span class="tag tag-orange">Yes</span></td>
                <td><span class="tag tag-red">Yes</span></td>
                <td><span class="tag tag-red">Yes</span></td></tr>
            <tr><td>Revenue Cannibalization</td><td>0%</td><td>5%</td><td>10%</td><td>18%</td><td>25%</td><td>35%</td></tr>
            <tr><td>Signal</td>
                <td><span class="tag tag-green">Low</span></td>
                <td><span class="tag tag-yellow">Low-Med</span></td>
                <td><span class="tag tag-yellow">Medium</span></td>
                <td><span class="tag tag-orange">Med-High</span></td>
                <td><span class="tag tag-red">High</span></td>
                <td><span class="tag tag-red">Saturated</span></td></tr>
        </table>
    </div>
    <div class="card">
        <h3>Bull Case (Favorable)</h3>
        <div class="bullet">Russia disconnection → structural price volatility increase</div>
        <div class="bullet">Load growth 4%/yr (data centers, EVs, heat pumps)</div>
        <div class="bullet">0.7 GW offshore wind by 2030 → large balancing need</div>
        <div class="bullet">PICASSO cross-border aFRR revenue opportunity</div>
        <div class="bullet">€197mn+ government support (largest EU BESS procurement)</div>

        <h3 style="margin-top:20px">Bear Case (Risks)</h3>
        <div class="bullet">1.7 GW/4 GWh pipeline → BESS/Peak at 67% by 2029</div>
        <div class="bullet">aFRR market small (~120 MW) vs BESS pipeline (1,700 MW)</div>
        <div class="bullet">Revenue cannibalization 25-35% by 2028-2030</div>
        <div class="bullet">Small market (13-18 TWh) limits absolute opportunity</div>
    </div>
</div>

<!-- ========== MARKET OVERVIEW ========== -->
<div class="section-divider"><h2>6. Market Overview & Key Developments</h2></div>

<div class="grid">
    <div class="card">
        <h2>Grid Disconnection from Russia</h2>
        <div class="bullet">8 Feb 2025: Baltic states disconnected from BRELL grid</div>
        <div class="bullet">9 Feb 2025: Synchronized with Continental Europe via LitPol Link</div>
        <div class="bullet">Price spike to €325/MWh peak, €128/MWh daily avg on day of disconnect</div>
        <div class="bullet">Ended 50+ years of Soviet/Russian grid dependency</div>
        <div class="bullet">Structural increase in flexibility need → bullish BESS</div>
    </div>
    <div class="card">
        <h2>Interconnections</h2>
        <table>
            <tr><th>Link</th><th>Capacity</th><th>Status</th></tr>
            <tr><td>NordBalt (→Sweden)</td><td>700 MW HVDC</td><td>Operational (2015)</td></tr>
            <tr><td>LitPol Link (→Poland)</td><td>500 MW</td><td>AC mode (Feb 2025)</td></tr>
            <tr><td>Latvia Interconnection</td><td>~1,200 MW</td><td>Operational</td></tr>
            <tr><td>Harmony Link (→Poland)</td><td>700 MW HVDC</td><td>Under development</td></tr>
            <tr><td>Offshore Hub (→DE/LV)</td><td>2,000 MW</td><td>Planned (post-2035)</td></tr>
        </table>
    </div>
</div>

<div class="grid">
    <div class="card">
        <h2>BESS Project Pipeline</h2>
        <table>
            <tr><th>Developer</th><th>Power</th><th>Energy</th><th>COD</th></tr>
            <tr><td>Litgrid (Fluence)</td><td>200 MW</td><td>200 MWh</td><td>2022 ✅</td></tr>
            <tr><td>Energy Cells (aFRR)</td><td>40 MW</td><td>N/A</td><td>2023 ✅</td></tr>
            <tr><td>Trina Storage (3 sites)</td><td>90 MW</td><td>180 MWh</td><td>Mid-2026</td></tr>
            <tr><td>European Energy (Anykščiai)</td><td>N/A</td><td>65 MWh</td><td>Feb 2026</td></tr>
            <tr><td>Ignitis Group (3 sites)</td><td>291 MW</td><td>582 MWh</td><td>2027</td></tr>
            <tr><td>Aura/Balancy (Kaišiadorys)</td><td>50 MW</td><td>100 MWh</td><td>TBD</td></tr>
            <tr style="font-weight:bold; background:#D4EDDA"><td>Govt Target</td><td>1,700 MW</td><td>4,000 MWh</td><td>~2029</td></tr>
        </table>
    </div>
    <div class="card">
        <h2>Regulatory & Policy</h2>
        <div class="bullet">€197mn+ BESS support allocated (2x original budget)</div>
        <div class="bullet">Additional €45mn round announced Oct 2025</div>
        <div class="bullet">100% renewable electricity target by 2030</div>
        <div class="bullet">Net electricity exporter target by 2028</div>
        <div class="bullet">EU ETS2 introduction 2027 → upward price pressure</div>
        <div class="bullet">15-min imbalance settlement (from 60-min)</div>
        <div class="bullet">PICASSO integration for cross-border aFRR</div>
        <div class="bullet">Energy independence = national security priority post-Ukraine</div>
    </div>
</div>

<!-- ========== DA PRICES ========== -->
<div class="section-divider"><h2>1. Day-Ahead Electricity Prices</h2></div>

<div class="grid">
    <div class="card">
        <h2>Annual DA Price Summary</h2>
        <table>
            <tr><th>Year</th><th>Avg</th><th>Min</th><th>Max</th><th>Std Dev</th><th>Avg Spread</th><th>Neg Hrs</th></tr>
            <tr><td><strong>2020</strong></td>
                <td>24.5</td><td>24</td>
                <td>25</td><td>0.6</td>
                <td>1</td><td>0</td></tr>
            <tr><td><strong>2021</strong></td>
                <td>90.5</td><td>-1</td>
                <td>1000</td><td>70.3</td>
                <td>92</td><td>5</td></tr>
            <tr><td><strong>2022</strong></td>
                <td>230.2</td><td>-0</td>
                <td>4000</td><td>154.6</td>
                <td>245</td><td>2</td></tr>
            <tr><td><strong>2023</strong></td>
                <td>94.4</td><td>-57</td>
                <td>777</td><td>54.9</td>
                <td>123</td><td>100</td></tr>
            <tr><td><strong>2024</strong></td>
                <td>87.3</td><td>-20</td>
                <td>1479</td><td>71.8</td>
                <td>152</td><td>186</td></tr>
            <tr><td><strong>2025</strong></td>
                <td>91.6</td><td>-24</td>
                <td>1174</td><td>80.2</td>
                <td>177</td><td>202</td></tr>
            <tr><td><strong>2026</strong></td>
                <td>166.8</td><td>7</td>
                <td>655</td><td>93.3</td>
                <td>213</td><td>0</td></tr>
        </table>
    </div>
    <div class="card">
        <h2>Daily Price Spread — Arbitrage Potential</h2>
        <div id="chart_spread" class="chart" style="min-height:350px"></div>
    </div>
</div>

<div class="grid">
    <div class="card">
        <h2>Hourly Price Profile by Year</h2>
        <div id="chart_hourly" class="chart" style="min-height:380px"></div>
    </div>
    <div class="card">
        <h2>Price Distribution — Neg/Pos Hours</h2>
        <div id="chart_neg_hours" class="chart" style="min-height:380px"></div>
    </div>
</div>

<!-- ========== IMBALANCE ========== -->
<div class="section-divider"><h2>2. Imbalance Prices</h2></div>

<div class="grid">
    <div class="card card-full">
        <h2>Imbalance Settlement Prices (EUR/MWh) — Long vs Short</h2>
        <div id="chart_imbalance" class="chart"></div>
    </div>
</div>

<div class="grid">
    <div class="card">
        <h2>Annual Imbalance Summary (2021 — Sep 2024)</h2>
        <table>
            <tr><th>Year</th><th>Avg Long</th><th>Avg Short</th><th>Min Long</th><th>Max Short</th><th>Avg Spread</th></tr>
            <tr><td><strong>2020</strong></td>
                <td>105.4</td><td>105.4</td>
                <td>104.9</td><td>105.9</td>
                <td>0.0</td></tr>
            <tr><td><strong>2021</strong></td>
                <td>92.7</td><td>92.7</td>
                <td>-339.9</td><td>1785.3</td>
                <td>0.0</td></tr>
            <tr><td><strong>2022</strong></td>
                <td>231.9</td><td>231.9</td>
                <td>-498.8</td><td>1582.8</td>
                <td>0.0</td></tr>
            <tr><td><strong>2023</strong></td>
                <td>103.9</td><td>103.9</td>
                <td>-327.1</td><td>1634.4</td>
                <td>0.0</td></tr>
            <tr><td><strong>2024</strong></td>
                <td>85.1</td><td>85.1</td>
                <td>-289.2</td><td>3239.5</td>
                <td>0.0</td></tr>
        </table>
        <div class="insight">
            <strong>Key:</strong> Imbalance settlement shifted from 60-min to 15-min periods in 2024 (EU regulation).
            Lithuania joined PICASSO (pan-European aFRR) in March 2025.
        </div>
    </div>
    <div class="card">
        <h2>aFRR Market Indicators</h2>
        <table>
            <tr><th>Parameter</th><th>2024</th><th>2025</th><th>2026E</th></tr>
            <tr><td>aFRR Up Req (MW)</td><td>60</td><td>80</td><td>96-120</td></tr>
            <tr><td>aFRR Down Req (MW)</td><td>60</td><td>80</td><td>104-120</td></tr>
            <tr><td>Est. Capacity Price Up (EUR/MW/h)</td><td>20</td><td>25</td><td>30</td></tr>
            <tr><td>BESS Share of aFRR</td><td>~25%</td><td>~40%</td><td>~55%</td></tr>
            <tr><td>Ancillary Cost (ct/kWh)</td><td>1.31</td><td>~1.5</td><td>~1.8</td></tr>
        </table>
        <div class="insight">
            <strong>Insight:</strong> Ancillary service costs surged 5.5x in 2024 vs 2023. BESS is increasingly the lowest-cost provider of aFRR.
        </div>
    </div>
</div>


</div><!-- container -->

<footer>
    <p>Lithuania BESS Market Analysis — Birdview Energy — February 2026</p>
    <p>Data sources: ENTSO-E Transparency Platform, Nord Pool, Litgrid, IRENA, LVEA, IEA, PV Magazine, CEE Energy News, ESS News</p>
    <p style="margin-top:8px; font-size:0.85em;">Forecasts are estimates based on published targets, market trends, and industry analysis. Actual outcomes may vary.</p>
</footer>

<script>
// ==================== CHART DATA ====================
const monthlyPrices = {"2020": {"12": 24.5}, "2021": {"1": 53.7, "2": 59.3, "3": 48.0, "4": 44.8, "5": 50.4, "6": 77.8, "7": 88.2, "8": 87.9, "9": 123.9, "10": 108.9, "11": 127.9, "12": 212.1}, "2022": {"1": 146.0, "2": 104.7, "3": 170.1, "4": 116.5, "5": 164.9, "6": 223.4, "7": 305.4, "8": 480.5, "9": 359.4, "10": 189.2, "11": 226.9, "12": 263.9}, "2023": {"1": 103.2, "2": 114.7, "3": 88.6, "4": 67.3, "5": 78.1, "6": 98.9, "7": 83.6, "8": 102.6, "9": 117.0, "10": 87.5, "11": 105.3, "12": 88.9}, "2024": {"1": 117.4, "2": 74.8, "3": 68.1, "4": 60.2, "5": 76.0, "6": 91.6, "7": 98.0, "8": 107.0, "9": 83.3, "10": 91.5, "11": 88.7, "12": 89.7}, "2025": {"1": 89.6, "2": 152.5, "3": 92.2, "4": 74.2, "5": 67.6, "6": 43.0, "7": 46.4, "8": 80.0, "9": 84.0, "10": 105.1, "11": 110.9, "12": 83.9}, "2026": {"1": 152.4, "2": 207.7}};
const hourlyData = {"2020": {"22": 24.1, "23": 24.9}, "2021": {"0": 57.7, "1": 55.8, "2": 56.7, "3": 61.9, "4": 80.4, "5": 98.6, "6": 111.6, "7": 113.7, "8": 109.1, "9": 105.2, "10": 103.1, "11": 98.3, "12": 93.2, "13": 95.5, "14": 99.9, "15": 109.2, "16": 119.2, "17": 120.6, "18": 110.0, "19": 93.6, "20": 83.4, "21": 70.7, "22": 62.5, "23": 61.3}, "2022": {"0": 158.0, "1": 149.7, "2": 153.7, "3": 182.8, "4": 226.1, "5": 269.7, "6": 284.8, "7": 271.2, "8": 254.9, "9": 240.9, "10": 238.4, "11": 220.2, "12": 217.8, "13": 226.0, "14": 234.5, "15": 273.7, "16": 286.3, "17": 307.8, "18": 289.3, "19": 258.3, "20": 234.1, "21": 198.4, "22": 181.3, "23": 167.7}, "2023": {"0": 62.4, "1": 59.6, "2": 63.3, "3": 75.2, "4": 93.9, "5": 113.8, "6": 119.1, "7": 111.6, "8": 103.1, "9": 92.4, "10": 89.2, "11": 83.9, "12": 82.8, "13": 88.8, "14": 100.6, "15": 115.7, "16": 128.0, "17": 138.1, "18": 129.6, "19": 109.3, "20": 93.4, "21": 76.0, "22": 70.0, "23": 67.0}, "2024": {"0": 58.4, "1": 56.3, "2": 57.7, "3": 69.5, "4": 90.9, "5": 110.1, "6": 110.6, "7": 97.7, "8": 82.3, "9": 70.9, "10": 67.6, "11": 66.0, "12": 67.6, "13": 74.8, "14": 88.9, "15": 108.3, "16": 132.8, "17": 148.3, "18": 136.5, "19": 108.7, "20": 87.7, "21": 73.3, "22": 69.0, "23": 62.3}, "2025": {"0": 53.6, "1": 50.3, "2": 53.1, "3": 66.7, "4": 94.9, "5": 120.9, "6": 115.9, "7": 107.0, "8": 91.3, "9": 81.4, "10": 77.4, "11": 80.5, "12": 88.0, "13": 93.4, "14": 107.7, "15": 129.7, "16": 143.3, "17": 143.2, "18": 126.8, "19": 101.8, "20": 83.7, "21": 68.1, "22": 59.2, "23": 60.1}, "2026": {"0": 100.0, "1": 94.6, "2": 94.3, "3": 101.1, "4": 125.9, "5": 168.9, "6": 203.1, "7": 219.0, "8": 212.2, "9": 205.6, "10": 206.2, "11": 209.9, "12": 208.2, "13": 205.8, "14": 213.2, "15": 219.6, "16": 206.9, "17": 196.4, "18": 182.8, "19": 158.6, "20": 136.1, "21": 123.3, "22": 103.4, "23": 106.4}};
const genData = {"Biomass": {"2020": 0.0, "2021": 0.402, "2022": 0.367, "2023": 0.285, "2024": 0.079, "2025": 0.171, "2026": 0.083}, "Gas": {"2020": 0.0, "2021": 1.109, "2022": 0.499, "2023": 0.638, "2024": 0.323, "2025": 1.436, "2026": 1.185}, "Pumped Storage (Gen)": {"2020": 0.0, "2021": 0.708, "2022": 0.554, "2023": 0.535, "2024": 0.199, "2025": 0.48, "2026": 0.251}, "Pumped Storage (Pump)": {"2020": 0.0, "2021": 0.0, "2022": 0.758, "2023": 0.729, "2024": 0.272, "2025": 0.639, "2026": 0.34}, "Hydro": {"2020": 0.0, "2021": 0.328, "2022": 0.397, "2023": 0.391, "2024": 0.121, "2025": 0.284, "2026": 0.119}, "Other": {"2020": 0.0, "2021": 0.132, "2022": 0.058, "2023": 0.129, "2024": 0.109, "2025": 0.44, "2026": 0.271}, "Solar": {"2020": 0.0, "2021": 0.126, "2022": 0.352, "2023": 0.655, "2024": 0.365, "2025": 1.643, "2026": 0.114}, "Waste": {"2020": 0.0, "2021": 0.147, "2022": 0.353, "2023": 0.42, "2024": 0.254, "2025": 0.724, "2026": 0.392}, "Wind": {"2020": 0.0, "2021": 1.252, "2022": 1.474, "2023": 2.406, "2024": 1.319, "2025": 3.843, "2026": 2.75}, "Battery Storage": {"2020": 0.0, "2021": 0.0, "2022": 0.0, "2023": 0.0, "2024": 0.0, "2025": 0.011, "2026": 0.015}, "total": {"2020": 0.005, "2021": 21.91, "2022": 22.523, "2023": 23.908, "2024": 9.122, "2025": 27.411, "2026": 13.673}};
const spreadData = {"2020": {"avg_spread": 0.879999999999999, "median_spread": 0.879999999999999, "p90_spread": 0.879999999999999, "p10_spread": 0.879999999999999}, "2021": {"avg_spread": 92.17109589041095, "median_spread": 62.75, "p90_spread": 187.75000000000003, "p10_spread": 33.688}, "2022": {"avg_spread": 245.4133424657534, "median_spread": 190.54000000000002, "p90_spread": 420.75600000000003, "p10_spread": 105.302}, "2023": {"avg_spread": 122.59380821917807, "median_spread": 113.87, "p90_spread": 179.10600000000002, "p10_spread": 64.378}, "2024": {"avg_spread": 151.77688524590164, "median_spread": 126.565, "p90_spread": 269.495, "p10_spread": 55.075}, "2025": {"avg_spread": 177.04912328767122, "median_spread": 149.4, "p90_spread": 288.306, "p10_spread": 76.302}, "2026": {"avg_spread": 212.65619047619046, "median_spread": 183.09, "p90_spread": 376.3839999999999, "p10_spread": 98.06200000000001}};
const negHoursData = {"2021": 5, "2022": 2, "2023": 100, "2024": 186, "2025": 202};

// Load data
const loadData = {"2020": {"avg_load": 1165.7849999999999, "min_load": 1140.72, "max_load": 1190.85}, "2021": {"avg_load": 1412.5773378995434, "min_load": 893.65, "max_load": 2220.41}, "2022": {"avg_load": 1389.2506038812785, "min_load": 847.39, "max_load": 2232.62}, "2023": {"avg_load": 1337.5941461187215, "min_load": 851.59, "max_load": 2097.53}, "2024": {"avg_load": 1422.1240768463072, "min_load": 718.03, "max_load": 2285.25}, "2025": {"avg_load": 1343.9343009400686, "min_load": 722.86, "max_load": 2149.43}, "2026": {"avg_load": 1938.8300635959245, "min_load": 1117.51188, "max_load": 2678.6809}};
const flowData = {"2021": {"import_twh": 6.34, "export_twh": 2.34, "net_import_twh": 4.0}, "2022": {"import_twh": 8.66, "export_twh": 2.11, "net_import_twh": 6.55}, "2023": {"import_twh": 8.26, "export_twh": 1.99, "net_import_twh": 6.27}, "2024": {"import_twh": 6.51, "export_twh": 1.42, "net_import_twh": 5.1}, "2025": {"import_twh": 2.97, "export_twh": 1.17, "net_import_twh": 1.79}, "2026": {"import_twh": 3.89, "export_twh": 0.71, "net_import_twh": 3.18}};

// Capacity
const yearsCap = [2021, 2022, 2023, 2024, 2025, 2026, 2027, 2028, 2029, 2030, 2031];
const windCumul = [671, 946, 1050, 1200, 1500, 1900, 2400, 3000, 3500, 4000, 4500];
const pvCumul = [250, 570, 1410, 2280, 2800, 3500, 4200, 4800, 5100, 5500, 5800];
const bessPower = [0, 200, 200, 250, 535, 800, 1200, 1500, 1700, 1800, 1900];
const bessEnergy = [0, 200, 200, 300, 700, 1200, 2000, 3000, 4000, 4200, 4500];
const fossilMW = [1800, 1800, 1800, 1800, 1800, 1600, 1500, 1400, 1200, 1000, 900];
const bessRevenue = [0, 0, 0, 98, 108, 120, 114, 101, 90, 79, 72];
const bessSatPct = [0, 10, 10, 12, 25, 36, 52, 63, 67, 67, 68];

const plotlyConfig = {responsive: true, displayModeBar: false};
const colors = {
    primary: '#1F4E79', accent: '#2E75B6', green: '#70AD47',
    solar: '#FFC000', red: '#C00000', purple: '#7B2D8E',
    orange: '#ED7D31', gray: '#A5A5A5'
};

// ==================== 1. SPREAD CHART ====================
(() => {
    const years = Object.keys(spreadData).sort().filter(y => Number(y) >= 2023);
    Plotly.newPlot('chart_spread', [
        {x: years, y: years.map(y => spreadData[y]?.avg_spread?.toFixed(1)), name: 'Avg Spread', type: 'bar', marker: {color: colors.accent}},
        {x: years, y: years.map(y => spreadData[y]?.median_spread?.toFixed(1)), name: 'Median', type: 'bar', marker: {color: colors.green}},
        {x: years, y: years.map(y => spreadData[y]?.p90_spread?.toFixed(1)), name: 'P90 Spread', type: 'scatter', mode: 'lines+markers', marker: {color: colors.red}, yaxis: 'y'}
    ], {
        title: 'Daily DA Price Spread (Max-Min)',
        yaxis: {title: 'EUR/MWh', gridcolor: '#E0E0E0'},
        barmode: 'group', plot_bgcolor: 'white', paper_bgcolor: 'white',
        legend: {orientation: 'h', y: -0.2}, margin: {t: 40, b: 60}
    }, plotlyConfig);
})();

// ==================== 3. HOURLY PROFILE ====================
(() => {
    const years = Object.keys(hourlyData).sort();
    const selYears = years.filter(y => [2021,2022,2024,2025].includes(Number(y)));
    const traces = selYears.map(year => {
        const hours = Array.from({length: 24}, (_, i) => i);
        return {
            x: hours, y: hours.map(h => hourlyData[year][h] || null),
            name: year, type: 'scatter', mode: 'lines', line: {width: 2.5}
        };
    });
    Plotly.newPlot('chart_hourly', traces, {
        title: 'Hourly Price Profile (Average EUR/MWh)',
        xaxis: {title: 'Hour of Day', dtick: 2, gridcolor: '#E0E0E0'},
        yaxis: {title: 'EUR/MWh', gridcolor: '#E0E0E0'},
        plot_bgcolor: 'white', paper_bgcolor: 'white',
        legend: {orientation: 'h', y: -0.2}, margin: {t: 40, b: 60}
    }, plotlyConfig);
})();

// ==================== 4. NEG HOURS ====================
(() => {
    const years = Object.keys(negHoursData).sort();
    Plotly.newPlot('chart_neg_hours', [{
        x: years, y: years.map(y => negHoursData[y]),
        type: 'bar', marker: {color: years.map(y => negHoursData[y] > 100 ? colors.red : colors.accent)}
    }], {
        title: 'Negative Price Hours per Year',
        yaxis: {title: 'Hours', gridcolor: '#E0E0E0'},
        plot_bgcolor: 'white', paper_bgcolor: 'white',
        showlegend: false, margin: {t: 40, b: 40}
    }, plotlyConfig);
})();

// ==================== 5. IMBALANCE MONTHLY ====================
(() => {
    // We'll create a simple annual bar chart from imb data
    const imbYears = [2020, 2021, 2022, 2023, 2024];
    const avgLong = [105.4, 92.7, 231.9, 103.9, 85.1];
    const avgShort = [105.4, 92.7, 231.9, 103.9, 85.1];
    const maxShort = [105.9, 1785.3, 1582.8, 1634.4, 3239.5];
    const minLong = [104.9, -339.9, -498.8, -327.1, -289.2];

    Plotly.newPlot('chart_imbalance', [
        {x: imbYears, y: avgLong, name: 'Avg Long (surplus)', type: 'bar', marker: {color: colors.green}},
        {x: imbYears, y: avgShort, name: 'Avg Short (deficit)', type: 'bar', marker: {color: colors.red}},
        {x: imbYears, y: maxShort, name: 'Max Short', type: 'scatter', mode: 'markers', marker: {color: colors.red, size: 10, symbol: 'triangle-up'}},
        {x: imbYears, y: minLong, name: 'Min Long', type: 'scatter', mode: 'markers', marker: {color: colors.green, size: 10, symbol: 'triangle-down'}}
    ], {
        title: 'Annual Imbalance Prices (EUR/MWh)',
        yaxis: {title: 'EUR/MWh', gridcolor: '#E0E0E0'},
        barmode: 'group', plot_bgcolor: 'white', paper_bgcolor: 'white',
        legend: {orientation: 'h', y: -0.2}, margin: {t: 40, b: 60}
    }, plotlyConfig);
})();

// ==================== 6. LOAD ANNUAL ====================
(() => {
    const years = Object.keys(loadData).sort();
    Plotly.newPlot('chart_load_annual', [
        {x: years, y: years.map(y => (loadData[y]?.avg_load / 1000).toFixed(2)), name: 'Avg Load (GW)', type: 'bar', marker: {color: colors.accent}},
        {x: years, y: years.map(y => (loadData[y]?.max_load / 1000).toFixed(2)), name: 'Peak Load (GW)', type: 'scatter', mode: 'lines+markers', marker: {color: colors.red, size: 8}, line: {width: 2.5}},
        {x: years, y: years.map(y => (loadData[y]?.min_load / 1000).toFixed(2)), name: 'Min Load (GW)', type: 'scatter', mode: 'lines+markers', marker: {color: colors.green, size: 8}, line: {width: 2.5, dash: 'dot'}}
    ], {
        title: 'Annual Electricity Load (GW)',
        yaxis: {title: 'GW', gridcolor: '#E0E0E0'},
        plot_bgcolor: 'white', paper_bgcolor: 'white',
        legend: {orientation: 'h', y: -0.15}, margin: {t: 40, b: 50}
    }, plotlyConfig);
})();

// ==================== 7. GENERATION BY TYPE ====================
(() => {
    const mainTypes = ['Wind', 'Solar', 'Gas', 'Hydro', 'Biomass', 'Pumped Storage (Gen)', 'Battery Storage'];
    const typeColors = {Wind: colors.accent, Solar: colors.solar, Gas: colors.gray,
                        Hydro: '#00B0F0', Biomass: colors.green, 'Pumped Storage (Gen)': colors.purple,
                        'Battery Storage': colors.orange};
    const years = Object.keys(genData['Wind'] || {}).sort();
    const traces = mainTypes.filter(t => genData[t]).map(t => ({
        x: years, y: years.map(y => genData[t][y]?.toFixed(3) || 0),
        name: t, type: 'bar', marker: {color: typeColors[t] || '#999'}
    }));
    Plotly.newPlot('chart_gen_stack', traces, {
        title: 'Generation by Source (TWh)',
        yaxis: {title: 'TWh', gridcolor: '#E0E0E0'},
        barmode: 'stack', plot_bgcolor: 'white', paper_bgcolor: 'white',
        legend: {orientation: 'h', y: -0.2}, margin: {t: 40, b: 60}
    }, plotlyConfig);
})();

// ==================== 8. CROSS-BORDER FLOWS ====================
(() => {
    const years = Object.keys(flowData).sort();
    Plotly.newPlot('chart_flows', [
        {x: years, y: years.map(y => flowData[y]?.import_twh), name: 'Import (TWh)', type: 'bar', marker: {color: colors.accent}},
        {x: years, y: years.map(y => -flowData[y]?.export_twh), name: 'Export (TWh)', type: 'bar', marker: {color: colors.green}},
        {x: years, y: years.map(y => flowData[y]?.net_import_twh), name: 'Net Import', type: 'scatter', mode: 'lines+markers', line: {color: colors.red, width: 3}, marker: {size: 8}}
    ], {
        title: 'Cross-border Electricity Flows (TWh)',
        yaxis: {title: 'TWh', gridcolor: '#E0E0E0'},
        barmode: 'relative', plot_bgcolor: 'white', paper_bgcolor: 'white',
        legend: {orientation: 'h', y: -0.15}, margin: {t: 40, b: 50}
    }, plotlyConfig);
})();

// ==================== 9. INSTALLED CAPACITY ====================
(() => {
    const divider = yearsCap.indexOf(2026);
    Plotly.newPlot('chart_capacity', [
        {x: yearsCap, y: windCumul, name: 'Wind (MW)', type: 'bar', marker: {color: colors.accent}},
        {x: yearsCap, y: pvCumul, name: 'Solar PV (MW)', type: 'bar', marker: {color: colors.solar}},
        {x: yearsCap, y: bessPower, name: 'BESS (MW)', type: 'bar', marker: {color: colors.green}},
        {x: yearsCap, y: fossilMW, name: 'Fossil (MW)', type: 'scatter', mode: 'lines+markers',
          line: {color: colors.gray, width: 2, dash: 'dot'}, marker: {size: 6}}
    ], {
        title: 'Installed Capacity (MW) — Historical + Forecast',
        yaxis: {title: 'MW', gridcolor: '#E0E0E0'},
        barmode: 'stack', plot_bgcolor: 'white', paper_bgcolor: 'white',
        legend: {orientation: 'h', y: -0.15}, margin: {t: 40, b: 50},
        shapes: [{type: 'line', x0: 2025.5, x1: 2025.5, y0: 0, y1: 12000,
                   line: {color: '#C00000', width: 2, dash: 'dash'}}],
        annotations: [{x: 2025.5, y: 11500, text: 'Forecast →', showarrow: false,
                        font: {color: '#C00000', size: 12}}]
    }, plotlyConfig);
})();

// ==================== 10. SATURATION ====================
(() => {
    Plotly.newPlot('chart_saturation', [
        {x: yearsCap, y: bessRevenue, name: 'Revenue (EUR/kW/yr)', type: 'bar',
          marker: {color: yearsCap.map((y,i) => bessRevenue[i] > 100 ? colors.green : bessRevenue[i] > 80 ? colors.solar : colors.red)}},
        {x: yearsCap, y: bessSatPct, name: 'BESS/Peak Demand (%)', type: 'scatter', mode: 'lines+markers',
          line: {color: colors.red, width: 3}, marker: {size: 8}, yaxis: 'y2'}
    ], {
        title: 'Revenue vs Saturation',
        yaxis: {title: 'EUR/kW/yr', gridcolor: '#E0E0E0', side: 'left'},
        yaxis2: {title: 'BESS/Peak %', overlaying: 'y', side: 'right', gridcolor: 'transparent'},
        plot_bgcolor: 'white', paper_bgcolor: 'white',
        legend: {orientation: 'h', y: -0.15}, margin: {t: 40, b: 50},
        shapes: [{type: 'rect', x0: 2024.5, x1: 2027.5, y0: 0, y1: 130,
                   fillcolor: 'rgba(112,173,71,0.1)', line: {width: 0}}],
        annotations: [{x: 2026, y: 125, text: 'Golden Window', showarrow: false,
                        font: {color: colors.green, size: 13, bold: true}}]
    }, plotlyConfig);
})();

</script>

<script>
// ==================== aFRR MONTHLY ====================
(() => {
    const data = {"2024-05": {"up_mean": 0.87, "up_median": 0.87, "up_p90": 0.87, "up_qty": 350.0, "down_mean": 0.0, "down_qty": 0.0}, "2024-06": {"up_mean": 0.87, "up_median": 0.87, "up_p90": 0.87, "up_qty": 346.0, "down_mean": 0.0, "down_qty": 0.0}, "2024-07": {"up_mean": 0.87, "up_median": 0.87, "up_p90": 0.87, "up_qty": 348.0, "down_mean": 0.0, "down_qty": 0.0}, "2024-08": {"up_mean": 0.87, "up_median": 0.87, "up_p90": 0.87, "up_qty": 350.0, "down_mean": 0.0, "down_qty": 0.0}, "2024-09": {"up_mean": 0.87, "up_median": 0.87, "up_p90": 0.87, "up_qty": 348.0, "down_mean": 0.0, "down_qty": 0.0}, "2024-10": {"up_mean": 0.87, "up_median": 0.87, "up_p90": 0.87, "up_qty": 347.0, "down_mean": 0.0, "down_qty": 0.0}, "2024-11": {"up_mean": 0.87, "up_median": 0.87, "up_p90": 0.87, "up_qty": 350.0, "down_mean": 0.0, "down_qty": 0.0}, "2024-12": {"up_mean": 0.87, "up_median": 0.87, "up_p90": 0.87, "up_qty": 350.0, "down_mean": 0.0, "down_qty": 0.0}, "2025-01": {"up_mean": 0.73, "up_median": 0.73, "up_p90": 0.73, "up_qty": 341.0, "down_mean": 0.0, "down_qty": 0.0}, "2025-02": {"up_mean": 12.43, "up_median": 11.14, "up_p90": 26.38, "up_qty": 501.0, "down_mean": 16.6, "down_qty": 379.0}, "2025-03": {"up_mean": 70.7, "up_median": 35.7, "up_p90": 110.87, "up_qty": 536.0, "down_mean": 67.51, "down_qty": 456.0}, "2025-04": {"up_mean": 56.29, "up_median": 19.53, "up_p90": 138.93, "up_qty": 429.0, "down_mean": 29.9, "down_qty": 424.0}, "2025-05": {"up_mean": 17.35, "up_median": 13.83, "up_p90": 39.02, "up_qty": 374.0, "down_mean": 15.82, "down_qty": 426.0}, "2025-06": {"up_mean": 7.33, "up_median": 3.31, "up_p90": 18.6, "up_qty": 416.0, "down_mean": 10.93, "down_qty": 457.0}, "2025-07": {"up_mean": 12.57, "up_median": 10.79, "up_p90": 24.36, "up_qty": 490.0, "down_mean": 10.39, "down_qty": 442.0}, "2025-08": {"up_mean": 20.01, "up_median": 11.48, "up_p90": 27.79, "up_qty": 449.0, "down_mean": 9.7, "down_qty": 423.0}, "2025-09": {"up_mean": 92.07, "up_median": 19.6, "up_p90": 100.0, "up_qty": 387.0, "down_mean": 17.22, "down_qty": 381.0}, "2025-10": {"up_mean": 32.93, "up_median": 19.4, "up_p90": 73.9, "up_qty": 282.0, "down_mean": 16.86, "down_qty": 267.0}, "2025-11": {"up_mean": 13.29, "up_median": 9.77, "up_p90": 24.96, "up_qty": 365.0, "down_mean": 12.18, "down_qty": 310.0}, "2025-12": {"up_mean": 17.9, "up_median": 12.81, "up_p90": 35.94, "up_qty": 343.0, "down_mean": 12.23, "down_qty": 284.0}, "2026-01": {"up_mean": 24.01, "up_median": 15.28, "up_p90": 63.9, "up_qty": 247.0, "down_mean": 16.51, "down_qty": 262.0}, "2026-02": {"up_mean": 46.55, "up_median": 29.31, "up_p90": 100.0, "up_qty": 248.0, "down_mean": 20.57, "down_qty": 208.0}};
    const months = Object.keys(data).sort();
    Plotly.newPlot('chart_afrr_monthly', [
        {x: months, y: months.map(m => data[m].up_mean), name: 'Up Price Mean', type: 'scatter',
          mode: 'lines+markers', line: {color: '#C00000', width: 2.5}, marker: {size: 5}},
        {x: months, y: months.map(m => data[m].up_median), name: 'Up Price Median', type: 'scatter',
          mode: 'lines', line: {color: '#C00000', width: 1.5, dash: 'dot'}},
        {x: months, y: months.map(m => data[m].up_p90), name: 'Up Price P90', type: 'scatter',
          mode: 'lines', line: {color: '#ED7D31', width: 2}},
        {x: months, y: months.map(m => data[m].down_mean), name: 'Down Price Mean', type: 'scatter',
          mode: 'lines+markers', line: {color: '#70AD47', width: 2.5}, marker: {size: 5}},
        {x: months, y: months.map(m => data[m].up_qty), name: 'Up Qty (MW)', type: 'bar',
          marker: {color: 'rgba(46,117,182,0.2)'}, yaxis: 'y2'}
    ], {
        title: 'aFRR Contracted Reserve Prices (Monthly)',
        yaxis: {title: 'EUR/MW/period', gridcolor: '#E0E0E0', side: 'left'},
        yaxis2: {title: 'Quantity (MW)', overlaying: 'y', side: 'right', gridcolor: 'transparent'},
        plot_bgcolor: 'white', paper_bgcolor: 'white',
        legend: {orientation: 'h', y: -0.25}, margin: {t: 40, b: 80},
        shapes: [{type: 'line', x0: '2025-03', x1: '2025-03', y0: 0, y1: 200,
                   line: {color: '#7B2D8E', width: 2, dash: 'dash'}}],
        annotations: [{x: '2025-03', y: 180, text: 'PICASSO<br>Go-Live', showarrow: false,
                        font: {color: '#7B2D8E', size: 10}}]
    }, {responsive: true, displayModeBar: false});
})();

// ==================== IMBALANCE MONTHLY ====================
(() => {
    const data = {"2020-12": {"long_mean": 105.42, "short_mean": 105.42, "spread_mean": 0.0, "long_min": 104.92, "short_max": 105.92}, "2021-01": {"long_mean": 67.0, "short_mean": 67.0, "spread_mean": 0.0, "long_min": -71.43, "short_max": 260.92}, "2021-02": {"long_mean": 46.86, "short_mean": 46.86, "spread_mean": 0.0, "long_min": -191.31, "short_max": 400.56}, "2021-03": {"long_mean": 42.97, "short_mean": 42.97, "spread_mean": 0.0, "long_min": -191.06, "short_max": 278.7}, "2021-04": {"long_mean": 40.03, "short_mean": 40.03, "spread_mean": 0.0, "long_min": -190.65, "short_max": 157.15}, "2021-05": {"long_mean": 40.48, "short_mean": 40.48, "spread_mean": 0.0, "long_min": -185.84, "short_max": 202.38}, "2021-06": {"long_mean": 67.34, "short_mean": 67.34, "spread_mean": 0.0, "long_min": -54.67, "short_max": 274.21}, "2021-07": {"long_mean": 79.48, "short_mean": 79.48, "spread_mean": 0.0, "long_min": -58.36, "short_max": 290.31}, "2021-08": {"long_mean": 96.74, "short_mean": 96.74, "spread_mean": 0.0, "long_min": -55.13, "short_max": 261.8}, "2021-09": {"long_mean": 110.82, "short_mean": 110.82, "spread_mean": 0.0, "long_min": -210.42, "short_max": 341.42}, "2021-10": {"long_mean": 99.28, "short_mean": 99.28, "spread_mean": 0.0, "long_min": -65.11, "short_max": 491.48}, "2021-11": {"long_mean": 152.64, "short_mean": 152.64, "spread_mean": 0.0, "long_min": -339.92, "short_max": 567.32}, "2021-12": {"long_mean": 264.84, "short_mean": 264.84, "spread_mean": 0.0, "long_min": -306.32, "short_max": 1785.32}, "2022-01": {"long_mean": 131.7, "short_mean": 131.7, "spread_mean": 0.0, "long_min": -365.0, "short_max": 493.0}, "2022-02": {"long_mean": 75.05, "short_mean": 75.05, "spread_mean": 0.0, "long_min": -350.98, "short_max": 526.19}, "2022-03": {"long_mean": 166.9, "short_mean": 166.9, "spread_mean": 0.0, "long_min": -84.56, "short_max": 795.36}, "2022-04": {"long_mean": 115.24, "short_mean": 115.24, "spread_mean": 0.0, "long_min": -337.54, "short_max": 742.93}, "2022-05": {"long_mean": 196.72, "short_mean": 196.72, "spread_mean": 0.0, "long_min": -350.79, "short_max": 979.79}, "2022-06": {"long_mean": 259.92, "short_mean": 259.92, "spread_mean": 0.0, "long_min": -498.75, "short_max": 977.75}, "2022-07": {"long_mean": 286.24, "short_mean": 286.24, "spread_mean": 0.0, "long_min": -53.65, "short_max": 905.99}, "2022-08": {"long_mean": 492.98, "short_mean": 492.98, "spread_mean": 0.0, "long_min": -93.97, "short_max": 1582.82}, "2022-09": {"long_mean": 322.7, "short_mean": 322.7, "spread_mean": 0.0, "long_min": -433.41, "short_max": 1329.86}, "2022-10": {"long_mean": 166.33, "short_mean": 166.33, "spread_mean": 0.0, "long_min": -245.09, "short_max": 755.09}, "2022-11": {"long_mean": 275.9, "short_mean": 275.9, "spread_mean": 0.0, "long_min": -95.73, "short_max": 769.73}, "2022-12": {"long_mean": 279.12, "short_mean": 279.12, "spread_mean": 0.0, "long_min": -376.05, "short_max": 1009.9}, "2023-01": {"long_mean": 125.79, "short_mean": 125.79, "spread_mean": 0.0, "long_min": -309.49, "short_max": 688.49}, "2023-02": {"long_mean": 104.82, "short_mean": 104.82, "spread_mean": 0.0, "long_min": -327.08, "short_max": 379.18}, "2023-03": {"long_mean": 92.16, "short_mean": 92.16, "spread_mean": 0.0, "long_min": -104.45, "short_max": 404.45}, "2023-04": {"long_mean": 62.88, "short_mean": 62.88, "spread_mean": 0.0, "long_min": -304.92, "short_max": 384.29}, "2023-05": {"long_mean": 71.48, "short_mean": 71.48, "spread_mean": 0.0, "long_min": -211.22, "short_max": 296.4}, "2023-06": {"long_mean": 100.25, "short_mean": 100.25, "spread_mean": 0.0, "long_min": -240.24, "short_max": 500.02}, "2023-07": {"long_mean": 96.79, "short_mean": 96.79, "spread_mean": 0.0, "long_min": -219.21, "short_max": 599.6}, "2023-08": {"long_mean": 155.72, "short_mean": 155.72, "spread_mean": 0.0, "long_min": -205.87, "short_max": 1634.37}, "2023-09": {"long_mean": 109.41, "short_mean": 109.41, "spread_mean": 0.0, "long_min": -112.29, "short_max": 837.29}, "2023-10": {"long_mean": 96.31, "short_mean": 96.31, "spread_mean": 0.0, "long_min": -44.7, "short_max": 557.27}, "2023-11": {"long_mean": 152.51, "short_mean": 152.51, "spread_mean": 0.0, "long_min": -212.68, "short_max": 1491.28}, "2023-12": {"long_mean": 78.63, "short_mean": 78.63, "spread_mean": 0.0, "long_min": -127.1, "short_max": 642.36}, "2024-01": {"long_mean": 134.34, "short_mean": 134.34, "spread_mean": 0.0, "long_min": -244.72, "short_max": 3239.53}, "2024-02": {"long_mean": 83.96, "short_mean": 83.96, "spread_mean": 0.0, "long_min": -269.83, "short_max": 692.83}, "2024-03": {"long_mean": 61.97, "short_mean": 61.97, "spread_mean": 0.0, "long_min": -258.8, "short_max": 785.5}, "2024-04": {"long_mean": 57.4, "short_mean": 57.4, "spread_mean": 0.0, "long_min": -213.09, "short_max": 479.09}, "2024-05": {"long_mean": 71.75, "short_mean": 71.75, "spread_mean": 0.0, "long_min": -211.13, "short_max": 671.13}, "2024-06": {"long_mean": 98.35, "short_mean": 98.35, "spread_mean": 0.0, "long_min": -289.24, "short_max": 1006.74}, "2024-07": {"long_mean": 92.21, "short_mean": 92.21, "spread_mean": 0.0, "long_min": -283.28, "short_max": 652.18}, "2024-08": {"long_mean": 94.87, "short_mean": 94.87, "spread_mean": 0.0, "long_min": -284.25, "short_max": 756.28}, "2024-09": {"long_mean": 70.06, "short_mean": 70.06, "spread_mean": 0.0, "long_min": -213.11, "short_max": 651.8}};
    const months = Object.keys(data).sort();
    Plotly.newPlot('chart_imb_monthly', [
        {x: months, y: months.map(m => data[m].long_mean), name: 'Avg Long (surplus)', type: 'scatter',
          mode: 'lines', line: {color: '#70AD47', width: 2}},
        {x: months, y: months.map(m => data[m].short_mean), name: 'Avg Short (deficit)', type: 'scatter',
          mode: 'lines', line: {color: '#C00000', width: 2}},
        {x: months, y: months.map(m => data[m].short_max), name: 'Max Short', type: 'scatter',
          mode: 'markers', marker: {color: '#C00000', size: 6, symbol: 'triangle-up'}},
        {x: months, y: months.map(m => data[m].long_min), name: 'Min Long', type: 'scatter',
          mode: 'markers', marker: {color: '#70AD47', size: 6, symbol: 'triangle-down'}}
    ], {
        title: 'Monthly Imbalance Prices (2021 — Sep 2024)',
        yaxis: {title: 'EUR/MWh', gridcolor: '#E0E0E0'},
        plot_bgcolor: 'white', paper_bgcolor: 'white',
        legend: {orientation: 'h', y: -0.25}, margin: {t: 40, b: 80}
    }, {responsive: true, displayModeBar: false});
})();
</script>


<script>
(function() {
    // Chart 1: Stacked bar - 2025 revenue by market
    var durations = ['1h BESS', '2h BESS', '4h BESS'];
    var traces1 = [
        {name: 'DA Arbitrage', x: durations, y: [50613.43150717556, 93466.00055268947, 163706.73089945977], type: 'bar',
          marker: {color: '#2E75B6'}},
        {name: 'aFRR', x: durations, y: [545466.8625520833, 671343.8308333334, 755261.8096875], type: 'bar',
          marker: {color: '#ED7D31'}},
        {name: 'FCR', x: durations, y: [216810.0, 221628.0, 228855.0], type: 'bar',
          marker: {color: '#A5A5A5'}},
        {name: 'mFRR', x: durations, y: [2037634.040432903, 2386942.7330785436, 2619815.1948423046], type: 'bar',
          marker: {color: '#FFC000'}},
        {name: 'Imbalance', x: durations, y: [0, 0, 0], type: 'bar',
          marker: {color: '#70AD47'}}
    ];
    var layout1 = {
        barmode: 'stack',
        title: 'BESS Revenue by Market Segment — 2025 Actual (EUR/MW/year)',
        yaxis: {title: 'EUR/MW/year', tickformat: ','},
        legend: {orientation: 'h', y: -0.15},
        margin: {t: 50, b: 80},
        plot_bgcolor: '#fafafa'
    };
    Plotly.newPlot('revChart2025', traces1, layout1, {responsive: true, displayModeBar: false});

    // Chart 2: Multi-market projection
    var years = [2025, 2026, 2027, 2028, 2029, 2030];
    var yearLabels = years.map(String);
    var traces2 = [
        {name: '1h BESS', x: yearLabels, y: [552397, 370885, 258928, 208506, 183295, 172521],
          type: 'bar', marker: {color: '#2E75B6'}},
        {name: '2h BESS', x: yearLabels, y: [571719, 387309, 272453, 220099, 193922, 182182],
          type: 'bar', marker: {color: '#ED7D31'}},
        {name: '4h BESS', x: yearLabels, y: [603225, 414089, 294507, 239003, 211250, 197935],
          type: 'bar', marker: {color: '#70AD47'}}
    ];
    var layout2 = {
        barmode: 'group',
        title: 'Multi-Market Combined Revenue Projection (EUR/MW/year)',
        yaxis: {title: 'EUR/MW/year', tickformat: ','},
        legend: {orientation: 'h', y: -0.15},
        margin: {t: 50, b: 80},
        plot_bgcolor: '#fafafa',
        annotations: [{
            x: '2025', y: 603225,
            text: 'Post-BRELL<br>scarcity peak',
            showarrow: true, arrowhead: 2, ax: 40, ay: -40,
            font: {size: 11, color: '#c00'}
        }, {
            x: '2027', y: 294507,
            text: '~1,200 MW BESS<br>installed',
            showarrow: true, arrowhead: 2, ax: 40, ay: -40,
            font: {size: 11, color: '#666'}
        }]
    };
    Plotly.newPlot('revProjection', traces2, layout2, {responsive: true, displayModeBar: false});
})();
</script>


<script>
(function() {
    // Waterfall: market segments vs pipeline
    var waterfall = {
        type: 'bar',
        x: ['aFRR Up', 'aFRR Down', 'mFRR', 'FCR (est.)', 'Total Balancing'],
        y: [410, 354, 72, 40, 876],
        name: 'Market Demand (MW)',
        marker: {color: ['#2E75B6', '#2E75B6', '#2E75B6', '#2E75B6', '#1F4E79']}
    };
    var pipeline_line = {
        type: 'scatter',
        mode: 'lines',
        x: ['aFRR Up', 'aFRR Down', 'mFRR', 'FCR (est.)', 'Total Balancing'],
        y: [1700, 1700, 1700, 1700, 1700],
        name: 'Pipeline: 1,700 MW',
        line: {color: '#c0392b', width: 3, dash: 'dash'}
    };
    var installed_line = {
        type: 'scatter',
        mode: 'lines',
        x: ['aFRR Up', 'aFRR Down', 'mFRR', 'FCR (est.)', 'Total Balancing'],
        y: [454, 454, 454, 454, 454],
        name: 'Installed: 454 MW',
        line: {color: '#27ae60', width: 3, dash: 'dot'}
    };
    Plotly.newPlot('pipelineWaterfall', [waterfall, pipeline_line, installed_line], {
        title: 'BESS Pipeline (1.7 GW) vs Actual Market Demand',
        yaxis: {title: 'MW'},
        legend: {orientation: 'h', y: -0.15},
        margin: {t: 50, b: 80},
        plot_bgcolor: '#fafafa',
        annotations: [{
            x: 'Total Balancing', y: 1700,
            text: '1.7 GW pipeline = 1.9x total balancing',
            showarrow: true, arrowhead: 2, ax: -80, ay: -40,
            font: {size: 11, color: '#c0392b'}
        }]
    }, {responsive: true, displayModeBar: false});

    // Scenario chart
    var years = ["2025", "2026", "2027", "2028", "2029", "2030"];
    var traces = [
        {name: 'High Scenario', x: years, y: [454, 800, 1200, 1500, 1700, 1700],
          mode: 'lines+markers', line: {color: '#c0392b', width: 2}, marker: {size: 8}},
        {name: 'Base Scenario', x: years, y: [454, 650, 950, 1200, 1400, 1500],
          mode: 'lines+markers', line: {color: '#f39c12', width: 3}, marker: {size: 8}},
        {name: 'Low Scenario', x: years, y: [454, 550, 700, 850, 1000, 1100],
          mode: 'lines+markers', line: {color: '#27ae60', width: 2}, marker: {size: 8}},
        {name: 'aFRR Up Requirement', x: years, y: [410, 410, 410, 410, 410, 410],
          mode: 'lines', line: {color: '#2E75B6', width: 2, dash: 'dash'}},
        {name: 'Total Balancing Need', x: years, y: [876, 876, 876, 876, 876, 876],
          mode: 'lines', line: {color: '#1F4E79', width: 2, dash: 'dot'}}
    ];
    Plotly.newPlot('scenarioChart', traces, {
        title: 'BESS Build-Out Scenarios vs Balancing Market Size',
        yaxis: {title: 'MW', range: [0, 1900]},
        legend: {orientation: 'h', y: -0.15},
        margin: {t: 50, b: 80},
        plot_bgcolor: '#fafafa',
        shapes: [{
            type: 'rect', x0: '2025', x1: '2026', y0: 0, y1: 1900,
            fillcolor: 'rgba(39,174,96,0.07)', line: {width: 0},
            layer: 'below'
        }, {
            type: 'rect', x0: '2027', x1: '2028', y0: 0, y1: 1900,
            fillcolor: 'rgba(243,156,18,0.07)', line: {width: 0},
            layer: 'below'
        }, {
            type: 'rect', x0: '2029', x1: '2030', y0: 0, y1: 1900,
            fillcolor: 'rgba(192,57,43,0.07)', line: {width: 0},
            layer: 'below'
        }],
        annotations: [
            {x: '2025', y: 100, text: 'Golden<br>Window', showarrow: false, font: {size: 10, color: '#27ae60'}},
            {x: '2027', y: 100, text: 'Compression<br>Zone', showarrow: false, font: {size: 10, color: '#f39c12'}},
            {x: '2029', y: 100, text: 'Saturated<br>Market', showarrow: false, font: {size: 10, color: '#c0392b'}}
        ]
    }, {responsive: true, displayModeBar: false});
})();
</script>

</body>
</html>